        <User classid="UserCmp" name="master:datalabel" id="933001992" x="1026" y="324" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vbrefn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="219553886" x="1548" y="162" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Nsm" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1026333890" x="1548" y="234" w="80" h="59" z="700" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1574466928" x="1026" y="162" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vccsc_ref_b" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="445575382" name="" x="1458" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="860500710" x="1386" y="234" w="44" h="21" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1963926044" x="1314" y="234" w="80" h="59" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="849745636" x="1242" y="234" w="80" h="82" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="402981925" x="1026" y="234" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="137773462" x="1422" y="234" w="80" h="59" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Nsm" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1371018067" x="1314" y="324" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcap_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="367226175" name="" x="1152" y="324" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1618994621" name="" x="1242" y="162" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="483592880" name="" x="1962" y="144" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1610603090" name="" x="1872" y="306" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1971641893" x="2034" y="306" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcap_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="182328758" x="2142" y="216" w="80" h="59" z="530" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Nsm" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="508034274" x="1746" y="216" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1751225485" x="1962" y="216" w="80" h="82" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="65564004" x="2034" y="216" w="80" h="59" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:unity" id="684306393" x="2106" y="216" w="44" h="21" z="520" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1086891863" name="" x="2178" y="216" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1714486618" x="1746" y="144" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vccsc_ref_c" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1322408290" x="2268" y="216" w="80" h="59" z="690" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="639176912" x="2268" y="144" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Nsm" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1964130953" x="1746" y="306" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcrefn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1819063807" x="1926" y="378" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcrefp" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="794726910" x="1926" y="306" w="80" h="63" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="937438587" name="" x="2268" y="144" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="198260810" name="" x="1926" y="342" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="378700638" name="" x="1962" y="252" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1920367859" x="1872" y="216" w="80" h="36" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1371996606" name="" x="1746" y="216" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1799390121" name="" x="1908" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="934685219" name="" x="1908" y="216" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="136608172" name="" x="2034" y="252" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="732067661" name="" x="2034" y="576" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2081270460" name="" x="1908" y="540" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1731122426" name="" x="1926" y="468" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1349419086" name="" x="1746" y="540" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1907450724" x="1872" y="540" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="503323124" name="" x="1962" y="576" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1033028200" name="" x="1926" y="666" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="239244170" name="" x="2268" y="468" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <User classid="UserCmp" defn="master:sumjct" id="452852444" x="1926" y="630" w="80" h="63" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1818453983" x="1926" y="702" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcrefp" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="693630581" x="1746" y="630" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcrefn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1600910234" x="2268" y="468" w="28" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Nsm" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1936773481" x="2268" y="540" w="80" h="59" z="660" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1248290182" x="1746" y="468" w="72" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vccsc_ref_c" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2060701330" name="" x="2178" y="540" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:unity" id="1550100981" x="2106" y="540" w="44" h="21" z="640" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="65785874">
            <param name="IType" value="2" />
            <param name="OType" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="CmplxParts" value="0" />
            <param name="const" value="false" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1275756482" x="2034" y="540" w="80" h="59" z="630" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1807810768" x="1962" y="540" w="80" h="82" z="620" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="-1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1939329230" x="1746" y="540" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:hardlimit" id="655196952" x="2142" y="540" w="80" h="59" z="650" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="Nsm" />
            <param name="LL" value="0" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="922834767" x="2034" y="630" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcap_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="909794034" name="" x="1872" y="630" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="995246133" name="" x="1962" y="468" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1154213603" name="" x="720" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datamerge" id="1751441405" x="720" y="792" w="27" h="80" z="740" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2099107791" x="774" y="792" w="70" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_ref_U" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="936117658" x="990" y="792" w="68" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vabc_ref_L" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datamerge" id="1614663347" x="936" y="792" w="27" h="80" z="720" orient="4" defn="master:datamerge" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="43697768">
            <param name="N" value="3" />
            <param name="Type" value="2" />
            <param name="Disp" value="1" />
            <param name="View" value="0" />
            <param name="Dim1" value="1" />
            <param name="Dim2" value="1" />
            <param name="Dim3" value="1" />
            <param name="Dim4" value="1" />
            <param name="Dim5" value="1" />
            <param name="Dim6" value="1" />
            <param name="Dim7" value="1" />
            <param name="Dim8" value="1" />
            <param name="Dim9" value="1" />
            <param name="Dim10" value="1" />
            <param name="Dim11" value="1" />
            <param name="Dim12" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1874173421" name="" x="936" y="792" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="407745135" x="648" y="702" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ua1m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1102486877" x="648" y="738" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ub1m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="618014730" x="648" y="774" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Uc1m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="579276885" name="" x="648" y="702" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="835608612" name="" x="648" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1645793812" name="" x="648" y="774" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1212670484" name="" x="864" y="774" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1811456432" name="" x="864" y="738" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1711268501" name="" x="864" y="702" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1072325093" x="864" y="774" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Uc2m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1128523602" x="864" y="738" w="38" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ub2m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="818368265" x="864" y="702" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ua2m" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1079624700" x="468" y="162" w="80" h="36" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1754903712" name="" x="342" y="162" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1090543037" x="1152" y="162" w="80" h="36" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1750303407" name="" x="1026" y="162" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1262628760" x="1872" y="144" w="80" h="36" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="638963471" name="" x="1746" y="144" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1461456426" x="1890" y="468" w="80" h="36" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="99573579" name="" x="1746" y="468" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1633031858" x="1170" y="486" w="80" h="36" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="953632775" name="" x="1026" y="486" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="181827413" x="468" y="486" w="80" h="36" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="CCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2092491340" name="" x="342" y="486" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="526729877" x="414" y="648" w="80" h="36" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="590787788" name="" x="342" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1483575860" x="414" y="324" w="80" h="36" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="897904020" name="" x="342" y="324" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="752844912" x="1116" y="324" w="80" h="36" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1053642604" name="" x="1026" y="324" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1320370378" x="1116" y="648" w="80" h="36" z="380" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="394321888" name="" x="1026" y="648" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1182725743" x="1836" y="306" w="80" h="36" z="300" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1097978112" name="" x="1746" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="961013225" x="1836" y="630" w="80" h="36" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="VnEnable" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1018379043" name="" x="1746" y="630" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2125780823" x="1566" y="810" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="CCSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="2081137759" x="1512" y="810" w="51" h="53" z="190" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="ccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1368" y="738" w="72" h="126" id="1194769314" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="527788210" name="ccsc" link="2081137759" />
        </Frame>
        <User classid="UserCmp" name="master:datalabel" id="901519113" x="1890" y="774" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VnEnable" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var_switch" id="2041748766" x="1818" y="774" w="51" h="53" z="180" orient="0" defn="master:var_switch" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86328302">
            <param name="Name" value="Vrefn" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="86328302">
            <param name="Name" value="Vnref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="86328302">
            <param name="Name" value="Vnref" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="86328302">
            <param name="Name" value="Vrefn" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="86328302">
            <param name="Name" value="Vrefn" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Value" value="1" />
            <param name="Max" value="1" />
            <param name="Min" value="0" />
            <param name="conv" value="0" />
            <param name="Ton" value="ON" />
            <param name="Toff" value="OFF" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1620" y="738" w="72" h="126" id="299377431" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Switch" id="607562199" name="Vrefn" link="2041748766" />
        </Frame>
        <Wire classid="WireOrthogonal" id="1554842575" name="" x="882" y="234" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="419555547" name="" x="882" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="926059983" name="" x="1584" y="234" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="345062800" name="" x="1584" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="707103628" name="" x="2304" y="216" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="746518748" name="" x="2304" y="540" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="564159093" x="522" y="792" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcap_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1759399901" x="450" y="846" w="28" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Nsm" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="294403412" x="378" y="792" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1539637013" x="450" y="792" w="80" h="59" z="170" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <grouping />
        <Wire classid="WireOrthogonal" id="2132305946" name="" x="1548" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1304750585" name="" x="1854" y="774" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="73482455" name="" x="378" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="299414727" name="" x="486" y="792" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="646467247" name="" x="450" y="846" w="10" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-18" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="142522428" classid="Port" x="126" y="-90">
          <paramlist>
            <param name="name" value="Vref_Uabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2022950384" classid="Port" x="-144" y="-90">
          <paramlist>
            <param name="name" value="Vref_abc_P" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="2031274370" classid="Port" x="-144" y="-36">
          <paramlist>
            <param name="name" value="Vref_abc_N" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1620064425" classid="Port" x="126" y="0">
          <paramlist>
            <param name="name" value="Vref_Labc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1433606210" classid="Port" x="-144" y="18">
          <paramlist>
            <param name="name" value="Vccscref_abc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="860034074" x="-58" y="-107" w="100" h="135">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#ff00ffff" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="854126533" x="82" y="-97">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V_ref_Uabc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1766584671" x="-7" y="-60">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Refference" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="256662020" x="121" y="-85">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1461674837" x="121" y="-95">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="265588057" x="42" y="-90">
          <vertex x="0" y="0" />
          <vertex x="84" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1069875004" x="-7" y="-88">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Modulation" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="674817237" x="-6" y="-29">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Calculation" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="887248724" x="-63" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="140266404" x="-63" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="59127682" x="-144" y="-36">
          <vertex x="0" y="0" />
          <vertex x="86" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="604097324" x="-144" y="-90">
          <vertex x="0" y="0" />
          <vertex x="86" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="731399100" x="-63" y="-95">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1660963573" x="-63" y="-85">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="162576501" x="-99" y="-100">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V_ref_abc_P" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1280022679" x="-100" y="-46">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V_ref_abc_N" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1655528128" x="120" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2057342287" x="120" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1738830815" x="42" y="0">
          <vertex x="0" y="0" />
          <vertex x="83" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1291779781" x="84" y="-7">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="V_ref_Labc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1444505792" x="-100" y="8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vccsc_ref_abc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2067424870" x="-144" y="18">
          <vertex x="0" y="0" />
          <vertex x="86" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="398871655" x="-63" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="654169379" x="-63" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="CCS_Controller19_1_2" group="" url="" version="" build="" crc="99284672" instances="0" key="" view="false" date="1778052456" id="1273183394">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" commentlines="4" help-width="490">
        <category name="Untitled" visible="true">
          <cond />
          <parameter desc="Converter Arm Inductance[Larm]" name="Larm" group="" unit="H" min="1E-308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.42]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="DC Link Voltage Reference [Vdc_ref]" name="Vdc_ref" group="" unit="kV" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[640]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Vcdcref" x="108" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vcdaref" x="108" y="-90" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_La" x="-108" y="-90" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_Ua" x="-108" y="-126" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_Ub" x="-108" y="-54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_Lb" x="-108" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_Lc" x="-108" y="54" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Iarm_Uc" x="-108" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vcdbref" x="108" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-58" y="-136" width="100" height="204" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Navy" fill-bg="Black" />
        <text x="74" y="-97" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vcda_ref]]></text>
        <text x="73" y="12" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vcdc_ref]]></text>
        <line x1="-63" y1="-121" x2="-58" y2="-126" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="-131" x2="-58" y2="-126" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-86" y="-133" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_Ua]]></text>
        <line x1="-107" y1="-126" x2="-58" y2="-126" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-86" y="-100" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_La]]></text>
        <text x="-6" y="-77" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Current]]></text>
        <text x="-5" y="-14" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Control]]></text>
        <line x1="-108" y1="-90" x2="-58" y2="-90" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="-95" x2="-58" y2="-90" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="-85" x2="-58" y2="-90" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="42" y1="-91" x2="108" y2="-91" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="-96" x2="108" y2="-91" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="-86" x2="108" y2="-91" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="23" x2="108" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="13" x2="108" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="42" y1="18" x2="108" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-5" y="-108" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Circulating]]></text>
        <text x="-4" y="-52" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Suppression]]></text>
        <text x="-3" y="23" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[(CCSC)]]></text>
        <line x1="-63" y1="-13" x2="-58" y2="-18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="-23" x2="-58" y2="-18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-108" y1="-18" x2="-58" y2="-18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-85" y="-28" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_Lb]]></text>
        <line x1="-107" y1="-54" x2="-58" y2="-54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-84" y="-62" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_Ub]]></text>
        <line x1="-63" y1="-59" x2="-58" y2="-54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="-49" x2="-58" y2="-54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="23" x2="-58" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="13" x2="-58" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-86" y="12" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_Uc]]></text>
        <line x1="-107" y1="18" x2="-58" y2="18" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-85" y="43" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Iarm_Lc]]></text>
        <line x1="-109" y1="54" x2="-58" y2="54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="49" x2="-58" y2="54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-63" y1="59" x2="-58" y2="54" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="-32" x2="108" y2="-37" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="103" y1="-42" x2="108" y2="-37" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="42" y1="-37" x2="108" y2="-37" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="74" y="-43" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vcdb_ref]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="disabled_behaviour" value="0" />
        </paramlist>
        <Line classid="Divider" name="" x="1584" y="18" w="-1566" h="0" orient="0" layer="" id="282504844">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="8" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" name="" x="1584" y="1116" w="0" h="-1098" orient="0" layer="" id="495577906">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="8" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="301183781" name="" x="18" y="378" w="288" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="972364695" name="" x="18" y="774" w="1566" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:export" id="1357889615" x="216" y="540" w="87" h="24" z="540" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vcdaref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1823646448" x="216" y="576" w="88" h="24" z="530" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vcdbref" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2058682117" x="108" y="540" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcda_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="932247450" name="" x="108" y="540" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1081827213" x="108" y="576" w="56" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcdb_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="740211156" name="" x="108" y="576" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Line classid="Divider" id="1854278202" name="" x="306" y="18" w="0" h="756" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="54" y="468" w="234" h="36" colors="0, 15792890" id="1129471502">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="13531179" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 11.25pt, style=Bold" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FF80FF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Exports]]></Sticky>
        <Sticky classid="Sticky" x="54" y="36" w="234" h="36" colors="0, 15792890" id="1590898064">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="13531179" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 11.25pt, style=Bold" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FF80FF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Imports]]></Sticky>
        <Line classid="Divider" id="1215102457" name="" x="18" y="1116" w="1566" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1388356961" name="" x="18" y="18" w="0" h="1098" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="630" y="36" w="360" h="54" colors="10526880, 15792890" id="1197474705" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FF80FFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Circulating Current Suppression Controller (CCSC)]]></Sticky>
        <User classid="UserCmp" name="master:import" id="1930400244" x="162" y="90" w="92" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_Ua" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="847698245" x="162" y="126" w="90" h="25" z="20" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_La" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="789210460" x="162" y="162" w="93" h="25" z="30" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_Ub" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1703708159" x="162" y="198" w="91" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_Lb" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="790779514" x="162" y="234" w="92" h="25" z="80" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_Uc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1092758686" x="162" y="270" w="90" h="25" z="100" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Iarm_Lc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2063354737" x="162" y="306" w="73" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Larm" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1036049774" name="" x="108" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2100627982" x="108" y="612" w="54" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1560810527" x="216" y="612" w="87" h="24" z="520" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Vcdcref" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1943408905" x="1224" y="630" w="152" h="61" z="380" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="KiCCSC" />
            <param name="z" value="0" />
            <param name="Fo" value="100 [Hz]" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="719410800" x="1224" y="432" w="152" h="61" z="340" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="KiCCSC" />
            <param name="z" value="0" />
            <param name="Fo" value="100 [Hz]" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2043947107" name="" x="1296" y="630" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2098629637" name="" x="1242" y="558" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1942256749" name="" x="1134" y="558" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1086120531" name="" x="1134" y="360" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1436244310" name="" x="1296" y="432" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="440572976" name="" x="1242" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2066054965" name="" x="1296" y="216" w="64" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="328574888" name="" x="1134" y="144" w="28" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="72" />
          <vertex x="18" y="72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="770841911" name="" x="1242" y="144" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="1945115942" x="954" y="558" w="80" h="36" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1767802843" x="954" y="360" w="80" h="36" z="320" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="462049272" x="1350" y="558" w="80" h="63" z="480" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="322649141" x="1350" y="360" w="80" h="63" z="460" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="268651549" x="1350" y="144" w="80" h="63" z="440" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="244379446" x="1206" y="558" w="80" h="36" z="470" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KpCCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1836130364" x="1206" y="360" w="80" h="36" z="450" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KpCCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1298343425" x="1206" y="144" w="80" h="36" z="430" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="KpCCSC" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="964986305" x="954" y="144" w="80" h="36" z="280" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="2" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1459279212" x="1224" y="216" w="152" h="61" z="300" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="KiCCSC" />
            <param name="z" value="0" />
            <param name="Fo" value="100 [Hz]" />
            <param name="Type" value="2" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1270622259" name="" x="1098" y="558" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1588788992" name="" x="1098" y="360" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="584546538" name="" x="1098" y="144" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:complex" id="716823224" x="720" y="144" w="152" h="62" z="70" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="5 [Hz]" />
            <param name="Type" value="3" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="207310410" x="720" y="360" w="152" h="62" z="150" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="5 [Hz]" />
            <param name="Type" value="3" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="754086654" x="720" y="558" w="152" h="62" z="190" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.5" />
            <param name="Fo" value="5 [Hz]" />
            <param name="Type" value="3" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1253501351" x="882" y="144" w="80" h="63" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="2050922851" x="882" y="360" w="80" h="63" z="310" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1736089915" x="882" y="558" w="80" h="63" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="-1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="293978252" name="" x="792" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1715389032" name="" x="792" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="428983632" name="" x="792" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:const" id="2055194919" x="828" y="594" w="76" h="22" z="200" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="852132820" x="828" y="396" w="76" h="22" z="160" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="1027988184" x="828" y="180" w="76" h="22" z="90" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0.0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1729529049" name="" x="864" y="180" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="975349733" name="" x="864" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="794484616" name="" x="864" y="594" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1928316221" x="360" y="144" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_Ua" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="754800952" x="450" y="216" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_La" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2146140080" x="378" y="360" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_Ub" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1197307720" x="450" y="432" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_Lb" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1771983016" x="468" y="630" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_Lc" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1253364048" x="378" y="558" w="50" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Iarm_Uc" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="887457704" x="450" y="144" w="80" h="61" z="40" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="1760220361" x="450" y="360" w="80" h="61" z="130" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="2037912179" x="468" y="558" w="80" h="61" z="170" orient="6" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="1" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="0" />
            <param name="G" value="0" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="668767181" x="522" y="144" w="80" h="36" z="50" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1471683399" x="522" y="360" w="80" h="36" z="140" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="887206298" x="540" y="558" w="80" h="36" z="180" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="0.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="29871067" name="" x="558" y="144" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1688136443" name="" x="558" y="360" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2093925037" name="" x="576" y="558" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="243862534" name="" x="378" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1865883430" name="" x="360" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1909458541" name="" x="450" y="396" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1424432623" name="" x="450" y="180" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1915529695" name="" x="378" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1275501113" name="" x="468" y="630" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-36" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1933099186" x="1548" y="144" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcda_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1252640881" name="" x="1386" y="144" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1235509423" name="" x="1386" y="360" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="703863577" x="1548" y="360" w="56" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcdb_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="616707291" name="" x="1386" y="558" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="255964917" x="1548" y="558" w="54" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vcdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="216072007" x="1188" y="918" w="42" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KiCCSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="1570987136" x="1080" y="918" w="43" h="53" z="250" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="KiCCSC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="500" />
            <param name="Min" value="0.0" />
            <param name="Value" value="100.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01">
            <param name="Name" value="KiCCSC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03">
            <param name="Name" value="KiCCSC" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="10000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="500" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1206" y="864" w="72" h="126" id="770760144" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="1232635479" name="KiCCSC" link="1570987136" />
        </Frame>
        <User classid="UserCmp" defn="master:gain" id="172836507" x="828" y="864" w="80" h="36" z="400" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="dampccsc" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="13510393" x="756" y="864" w="80" h="36" z="390" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="fccsc" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:emtconst" id="1371430791" x="612" y="864" w="76" h="22" z="220" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="116269466">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="897180121" x="684" y="864" w="80" h="36" z="230" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="4" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1492355882" x="936" y="864" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="KpCCSC" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1076162188" name="" x="864" y="864" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="986378064" name="" x="1116" y="918" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1884934228" x="126" y="954" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="fccsc" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="447029622" x="72" y="954" w="38" h="53" z="240" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="fccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="60.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="26191013">
            <param name="Name" value="fccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="60.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="26191013">
            <param name="Name" value="fccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="100" />
            <param name="Min" value="0.0" />
            <param name="Value" value="60.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1549087428" x="126" y="882" w="58" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="dampccsc" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="715543784" x="54" y="882" w="58" h="53" z="210" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="dampccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.15" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F01" crc="26191013">
            <param name="Name" value="dampccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
          <paramlist link="-1" name="F02_n_03" crc="26191013">
            <param name="Name" value="dampccsc" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="5" />
            <param name="Min" value="0.0" />
            <param name="Value" value="1.5" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="180" y="918" w="72" h="126" id="1849681200" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="142268334" name="fccsc" link="447029622" />
        </Frame>
        <Frame classid="ControlFrame" name="" x="306" y="918" w="72" h="126" id="4061096" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="2028011419" name="dampccsc" link="715543784" />
        </Frame>
        <User classid="UserCmp" defn="master:hardlimit" id="314196870" x="1476" y="144" w="80" h="59" z="500" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="LimU" />
            <param name="LL" value="LimL" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="786042061" name="" x="1512" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="682179561" x="1476" y="360" w="80" h="59" z="490" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="LimU" />
            <param name="LL" value="LimL" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1327875403" name="" x="1512" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:hardlimit" id="796049081" x="1476" y="558" w="80" h="59" z="510" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16843219">
            <param name="UL" value="LimU" />
            <param name="LL" value="LimL" />
            <param name="COM" value="Hard_Limit" />
            <param name="Dim" value="1" />
            <param name="Limit" value="0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1294115035" name="" x="1512" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="859958154" name="" x="756" y="990" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1853115805" name="" x="846" y="990" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="371101795" x="846" y="990" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LimL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1808429867" x="792" y="990" w="80" h="36" z="420" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="Dim" value="1" />
            <param name="COM" value="Gain" />
            <param name="G" value="-1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="65317933" x="738" y="990" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LimU" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:consti" id="374048569" x="702" y="1062" w="22" h="76" z="260" orient="3" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74846674">
            <param name="Name" value="" />
            <param name="Value" value="20" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1846178912" x="702" y="990" w="80" h="59" z="410" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1134697610" x="630" y="990" w="48" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vdc_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="965446418" x="162" y="342" w="90" h="25" z="120" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vdc_ref" />
          </paramlist>
        </User>
        <grouping />
        <User classid="UserCmp" defn="master:gain" id="255252277" x="1062" y="558" w="80" h="36" z="370" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Larm" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="831234462" x="1062" y="360" w="80" h="36" z="330" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Larm" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1056710893" x="1062" y="144" w="80" h="36" z="290" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="Larm" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="80021920" name="" x="990" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="951585374" name="" x="990" y="360" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="431367844" name="" x="990" y="558" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1138391370" name="" x="630" y="990" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="418580437" name="" x="108" y="954" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="549827381" name="" x="90" y="882" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1355402450" classid="Port" x="108" y="18">
          <paramlist>
            <param name="name" value="Vcdcref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="712370699" classid="Port" x="108" y="-90">
          <paramlist>
            <param name="name" value="Vcdaref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="269792294" classid="Port" x="-108" y="-90">
          <paramlist>
            <param name="name" value="Iarm_La" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1259834681" classid="Port" x="-108" y="-126">
          <paramlist>
            <param name="name" value="Iarm_Ua" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="793453461" classid="Port" x="-108" y="-54">
          <paramlist>
            <param name="name" value="Iarm_Ub" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="106759527" classid="Port" x="-108" y="-18">
          <paramlist>
            <param name="name" value="Iarm_Lb" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="571870788" classid="Port" x="-108" y="54">
          <paramlist>
            <param name="name" value="Iarm_Lc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="2100639796" classid="Port" x="-108" y="18">
          <paramlist>
            <param name="name" value="Iarm_Uc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="823663168" classid="Port" x="108" y="-36">
          <paramlist>
            <param name="name" value="Vcdbref" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="2084902931" x="-58" y="-136" w="100" h="204">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#ff00ffff" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="655034025" x="74" y="-97">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vcda_ref" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1947125611" x="73" y="12">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vcdc_ref" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="181588085" x="-63" y="-121">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2126677228" x="-63" y="-131">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1459006058" x="-86" y="-133">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_Ua" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="891149069" x="-107" y="-126">
          <vertex x="0" y="0" />
          <vertex x="49" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1569340997" x="-86" y="-100">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_La" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1751881744" x="-6" y="-77">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Current" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2059071129" x="-5" y="-14">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1290299516" x="-108" y="-90">
          <vertex x="0" y="0" />
          <vertex x="50" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1477482474" x="-63" y="-95">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1739156945" x="-63" y="-85">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1268956782" x="42" y="-91">
          <vertex x="0" y="0" />
          <vertex x="66" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2121093933" x="103" y="-96">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="520890755" x="103" y="-86">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="449221702" x="103" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="666481407" x="103" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="720613427" x="42" y="18">
          <vertex x="0" y="0" />
          <vertex x="66" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1392101709" x="-5" y="-108">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Circulating" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2032114092" x="-4" y="-52">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Suppression" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1383277544" x="-3" y="23">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="(CCSC)" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1921747316" x="-63" y="-13">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="385592760" x="-63" y="-23">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="67051894" x="-108" y="-18">
          <vertex x="0" y="0" />
          <vertex x="50" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1491249503" x="-85" y="-28">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_Lb" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="16238" x="-107" y="-54">
          <vertex x="0" y="0" />
          <vertex x="49" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1183927844" x="-84" y="-62">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_Ub" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1960246670" x="-63" y="-59">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="550755203" x="-63" y="-49">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="182091203" x="-63" y="23">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="985213476" x="-63" y="13">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="111470287" x="-86" y="12">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_Uc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="351391479" x="-107" y="18">
          <vertex x="0" y="0" />
          <vertex x="49" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="334769552" x="-85" y="43">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Iarm_Lc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="524079182" x="-109" y="54">
          <vertex x="0" y="0" />
          <vertex x="51" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="572121704" x="-63" y="49">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1828942351" x="-63" y="59">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="342295068" x="103" y="-32">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1810161180" x="103" y="-42">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="305020960" x="42" y="-37">
          <vertex x="0" y="0" />
          <vertex x="66" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="247720559" x="74" y="-43">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vcdb_ref" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="abc2AB_1_2" group="" url="" version="" build="" crc="65875164" instances="1" key="" view="false" date="0" id="322653897">
      <paramlist>
        <param name="Description" value="ABC to alpha-beta" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60">
        <category name="General" visible="true">
          <cond />
          <parameter desc="Delta / Wye Clark" name="Type" group="" type="Choice" helpmode="Append" animate="false">
            <value><![CDATA[2]]></value>
            <cond />
            <help />
            <vis />
            <choice><![CDATA[1 = Delta]]></choice>
            <choice><![CDATA[2 = Wye]]></choice>
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="IsA" x="-54" y="-18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IsB" x="-54" y="0" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="IsC" x="-54" y="18" dim="1" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_A" x="54" y="-18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="I_B" x="54" y="18" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <line x1="54" y1="-18" x2="36" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="54" y1="18" x2="36" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <rect x="-29" y="-29" width="65" height="59" stroke="Teal" stroke-dasharray="none" stroke-width="0.6" fill-style="Solid" fill-fg="White" fill-bg="Transparent" port="" />
        <line x1="-54" y1="-18" x2="-29" y2="-18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-29" y1="-18" x2="-35" y2="-11" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-29" y1="-18" x2="-35" y2="-24" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsA" />
        <line x1="-54" y1="0" x2="-29" y2="0" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-29" y1="0" x2="-35" y2="6" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-29" y1="0" x2="-35" y2="-6" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsB" />
        <line x1="-54" y1="18" x2="-29" y2="18" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <line x1="-29" y1="18" x2="-35" y2="24" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <line x1="-29" y1="18" x2="-35" y2="11" stroke="Black" stroke-dasharray="none" stroke-width="ByNode" port="IsC" />
        <text x="-22" y="-14" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[a]]></text>
        <text x="-21" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[b]]></text>
        <text x="-21" y="22" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[c]]></text>
        <text x="7" y="4" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[Clarke]]></text>
        <text x="29" y="-16" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[A]]></text>
        <text x="28" y="21" stroke="Black" fill="Black" font-size="Small" text-anchor="Middle"><![CDATA[B]]></text>
      </svg>
      <script>
        <segment name="Dsdyn" id="1969125643" classid="CoreSegment"><![CDATA[!  ABC to alpha, beta Transform
!
      #IF Type==1
      $I_A = TWO_3RD*($IsA - $IsB*0.5 - $IsC*0.5)
      $I_B = ($IsB - $IsC)*SQRT_1BY3
      #ELSE
      $I_A = ($IsA - $IsC)*SQRT_1BY3
      $I_B = TWO_3RD*(-$IsA*0.5 + $IsB - $IsC*0.5)
      #ENDIF]]></segment>
      </script>
      <graphics size="4">
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1844372108" classid="Port" x="-54" y="-18">
          <paramlist>
            <param name="name" value="IsA" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1397823194" classid="Port" x="-54" y="0">
          <paramlist>
            <param name="name" value="IsB" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="529250504" classid="Port" x="-54" y="18">
          <paramlist>
            <param name="name" value="IsC" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="276499466" classid="Port" x="54" y="-18">
          <paramlist>
            <param name="name" value="I_A" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="1673345076" classid="Port" x="54" y="18">
          <paramlist>
            <param name="name" value="I_B" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Line" id="1151162071" x="54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsA" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="263012677" x="54" y="18">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsC" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Rectangle" id="345126327" x="-29" y="-29" w="65" h="59">
          <paramlist>
            <param name="color" value="Teal" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="White" />
            <param name="fill_bg" value="Transparent" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1645123170" x="-54" y="-18">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsA" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="784124177" x="-29" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsA" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1711926887" x="-29" y="-18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsA" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="61387985" x="-54" y="0">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsB" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="851150613" x="-29" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsB" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="343112613" x="-29" y="0">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsB" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="2059032385" x="-54" y="18">
          <vertex x="0" y="0" />
          <vertex x="25" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsC" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="170717963" x="-29" y="18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="6" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsC" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1034173145" x="-29" y="18">
          <vertex x="0" y="0" />
          <vertex x="-6" y="-7" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="7" />
            <param name="port" value="IsC" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1948241915" x="-22" y="-14">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="a" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1723139090" x="-21" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="b" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1843371912" x="-21" y="22">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="c" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="572738868" x="7" y="4">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Clarke" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1558586600" x="29" y="-16">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="A" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1961382554" x="28" y="21">
          <paramlist>
            <param name="color" value="Black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="B" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="Active_Power_Controller_30_1_2" group="" url="" version="" build="" crc="67882929" instances="0" key="" view="false" date="1778052454" id="1734456370">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" commentlines="4" help-width="490">
        <category name="Untitled" visible="true">
          <cond />
          <parameter desc="Converterside Voltage [Vtr_2]" name="Vtr_2" group="" unit="kV" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[360]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="System Apparent Power [Sn]" name="Sn" group="" unit="MVA" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[630]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
          <parameter desc="System Active Power Reference [P_ref]" name="P_ref" group="" unit="MW" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[600]]></value>
            <cond />
            <help />
            <vis />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Transfer" name="Isd_ref_P" x="144" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Vsabc" x="-126" y="-36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Isabc" x="-126" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Ps_actual" x="144" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-76" y="-51" width="157" height="71" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Navy" fill-bg="Black" />
        <text x="4" y="-24" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Active Power (P)]]></text>
        <text x="111" y="-46" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isq_ref_P]]></text>
        <line x1="-81" y1="-31" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-81" y1="-41" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-102" y="-42" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vsabc]]></text>
        <line x1="-126" y1="-36" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="0" y="-1" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Control]]></text>
        <line x1="81" y1="-36" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="139" y1="-41" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="139" y1="-31" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-126" y1="0" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="-102" y="-7" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isabc]]></text>
        <line x1="-81" y1="-5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-81" y1="5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="139" y1="5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="139" y1="-5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="81" y1="0" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="110" y="-8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[P_actual]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="1" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="show_terminals" value="0" />
          <param name="virtual_filter" value="" />
          <param name="animation_freq" value="500" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
        </paramlist>
        <Line classid="Divider" name="" x="1404" y="1080" w="0" h="-1062" orient="0" layer="" id="1931876062">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="8" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1380198339" name="" x="18" y="414" w="324" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="9716826" name="" x="18" y="18" w="0" h="630" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="1280804612" name="" x="18" y="1080" w="1386" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Line classid="Divider" id="322581438" name="" x="18" y="18" w="1386" h="0" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <User classid="UserCmp" name="master:export" id="1206373580" x="216" y="558" w="97" h="24" z="380" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Isd_ref_P" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="968157143" x="108" y="558" w="32" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="182565443" name="" x="108" y="558" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Line classid="Divider" id="1602947710" name="" x="342" y="18" w="0" h="1062" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="54" y="468" w="234" h="36" colors="0, 15792890" id="2102688059">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="13531179" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 11.25pt, style=Bold" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FF80FF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Exports]]></Sticky>
        <Sticky classid="Sticky" x="54" y="36" w="234" h="36" colors="0, 15792890" id="104980365">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="fg_color" value="16777215" />
            <param name="bg_color" value="13531179" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 11.25pt, style=Bold" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FF80FF80" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[Imports]]></Sticky>
        <Line classid="Divider" id="776912851" name="" x="18" y="432" w="0" h="648" orient="0">
          <paramlist>
            <param name="state" value="1" />
            <param name="color" value="0" />
            <param name="style" value="0" />
            <param name="weight" value="2" />
            <param name="true-color" value="#ff00c000" />
          </paramlist>
        </Line>
        <Sticky classid="Sticky" x="720" y="36" w="252" h="36" colors="10526880, 15792890" id="1875153022" layer="">
          <paramlist>
            <param name="font" value="2" />
            <param name="align" value="0" />
            <param name="style" value="1" />
            <param name="fg_color" value="0" />
            <param name="bg_color" value="16777215" />
            <param name="arrows" value="0" />
            <param name="full_font" value="Tahoma, 12pt" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF000000" />
            <param name="bg_color_adv" value="#FFFFFFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF95918C" />
          </paramlist><![CDATA[    Active Power (P) Controller]]></Sticky>
        <User classid="UserCmp" name="master:import" id="260947463" x="162" y="108" w="79" h="25" z="10" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vsabc" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1039361867" x="144" y="216" w="75" h="25" z="60" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Isabc" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1161464605" name="" x="954" y="1044" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1934229273" name="" x="954" y="918" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1380106398" name="" x="828" y="1044" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1079618131" name="" x="828" y="1026" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1391790773" name="" x="828" y="1008" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="155355981" name="" x="1008" y="1008" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1045974215" x="1008" y="1008" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Apu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="629185296" x="1008" y="1044" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Bpu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1929862546" name="" x="1008" y="882" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="882" w="28" h="10" orient="0" id="1395049707" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="900" w="28" h="10" orient="0" id="1101995067" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="828" y="918" w="28" h="10" orient="0" id="1975100227" layer="" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1559979692" x="1008" y="882" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="2113695603" x="1008" y="918" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="463181465" x="828" y="1044" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1465791587" x="828" y="1026" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="706028969" x="828" y="1008" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1984533402" x="828" y="918" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ec1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="688743213" x="828" y="900" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Eb1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1436074699" x="828" y="882" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ea1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="502143215" name="" x="144" y="180" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" name="" x="198" y="162" w="10" h="64" orient="0" id="1283025202" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1499813674" x="180" y="180" w="26" h="28" z="40" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1428693222" x="180" y="162" w="26" h="28" z="30" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="62514666" x="180" y="144" w="26" h="28" z="20" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1126438522" x="144" y="144" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ec1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="357831202" x="144" y="162" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Eb1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="539538963" x="144" y="180" w="26" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ea1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="655218129" name="" x="144" y="144" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="538751289" name="" x="144" y="162" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1452599649" name="" x="126" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1790755303" name="" x="126" y="270" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="792757104" name="" x="126" y="252" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="331710333" x="126" y="288" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ia1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="577190923" x="126" y="270" w="24" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ib1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="658938075" x="126" y="252" w="22" h="23" z="1" orient="6" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Ic1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1732296491" x="162" y="252" w="26" h="28" z="80" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="3" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="647234990" x="162" y="270" w="26" h="28" z="90" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="2" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1455941430" x="162" y="288" w="26" h="28" z="100" orient="1" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="38224701">
            <param name="Index" value="1" />
            <param name="Dim" value="1" />
            <param name="Type" value="2" />
            <param name="Style" value="0" />
            <param name="Disp" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" name="" x="180" y="270" w="10" h="64" orient="0" id="716395429" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1643379820" name="" x="108" y="612" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="2017673485" x="108" y="612" w="52" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_actual" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:export" id="1609205086" x="216" y="612" w="96" h="24" z="370" orient="2" defn="master:export" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="68967217">
            <param name="Name" value="Ps_actual" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1803306870" x="1008" y="810" w="152" h="61" z="330" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.707" />
            <param name="Fo" value="500" />
            <param name="Type" value="1" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:gain" id="1514164180" x="720" y="810" w="80" h="36" z="310" orient="0" link="-1" defn="master:gain" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="G" value="1.5" />
            <param name="COM" value="Gain" />
            <param name="Dim" value="1" />
            <param name="memberof" value="" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:complex" id="1200094941" x="828" y="810" w="152" h="62" z="320" orient="0" link="-1" layer="" q="4" disable="false">
          <paramlist link="-1" name="" crc="48198769">
            <param name="G" value="1.0" />
            <param name="z" value="0.707" />
            <param name="Fo" value="100" />
            <param name="Type" value="5" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:mult" id="88064143" x="504" y="810" w="80" h="56" z="280" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="401460251" x="432" y="810" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Apu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="324546923" x="504" y="846" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Apu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="534748003" name="" x="432" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:mult" id="1704802470" x="504" y="900" w="80" h="56" z="290" orient="0" defn="master:mult" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="475958749" name="" x="432" y="900" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="234023321" x="504" y="936" w="38" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="I1Bpu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="90077840" x="432" y="900" w="42" h="23" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="V1Bpu" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:sumjct" id="881270629" x="630" y="810" w="80" h="63" z="300" orient="0" link="-1" defn="master:sumjct" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="704315454" name="" x="540" y="810" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1291682778" name="" x="540" y="900" w="100" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
          <vertex x="90" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2058915085" name="" x="666" y="810" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1222085914" name="" x="900" y="810" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="1641665505" x="1170" y="810" w="52" h="23" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_actual" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1502853294" name="" x="1080" y="810" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="858486643" x="576" y="342" w="52" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_actual" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Frame classid="ControlFrame" name="" x="1008" y="72" w="144" h="126" id="1174309890" link="-1">
          <paramlist link="-1">
            <param name="Icon" value="-1,-1" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Controls" />
          </paramlist>
          <Control classid="Slider" id="11167935" name="VKP1" link="709783604" />
          <Control classid="Slider" id="1925777871" name="VTP1" link="576866942" />
        </Frame>
        <User classid="UserCmp" name="master:var" id="709783604" x="1170" y="90" w="39" h="53" z="50" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="VKP1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="0.001" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:var" id="576866942" x="1170" y="144" w="40" h="53" z="70" orient="0" defn="master:var" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="26191013">
            <param name="Name" value="VTP1" />
            <param name="Group" value="" />
            <param name="Display" value="1" />
            <param name="Max" value="1000" />
            <param name="Min" value="0.0" />
            <param name="Value" value="8.0" />
            <param name="Units" value="" />
            <param name="Collect" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1902389971" x="1206" y="90" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VKP1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="598452957" x="1206" y="144" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="VTP1" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="763810328" name="" x="900" y="288" w="154" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="144" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:pi_ctlr" id="1341400494" x="864" y="288" w="80" h="64" z="360" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10051545">
            <param name="GP" value="VKP1" />
            <param name="TI" value="VTP1" />
            <param name="YHI" value="LimU" />
            <param name="YLO" value="LimL" />
            <param name="YINIT" value="0.0" />
            <param name="Mthd" value="1" />
            <param name="INTR" value="0" />
            <param name="Name" value="" />
            <param name="compat" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="1579464412" x="1044" y="288" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Idref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sumjct" id="1883384670" x="576" y="252" w="80" h="63" z="340" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="16672553">
            <param name="DPath" value="1" />
            <param name="A" value="0" />
            <param name="B" value="0" />
            <param name="C" value="0" />
            <param name="D" value="1" />
            <param name="E" value="0" />
            <param name="F" value="-1" />
            <param name="G" value="0" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1867450486" name="" x="576" y="342" w="10" h="64" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-54" />
        </Wire>
        <Wire classid="WireOrthogonal" id="739777162" name="" x="414" y="252" w="10" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="36" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1122911547" name="" x="414" y="252" w="136" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="126" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="672690900" x="414" y="288" w="34" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="P_ref" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="1925417033" x="504" y="342" w="63" h="40" z="390" orient="4" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_actual" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="927595362" name="frame" x="1422" y="90" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="927595362" name="">
            <param name="xmin" value="0" />
            <param name="xmax" value="10" />
          </paramlist>
          <Graph classid="OverlayGraph" id="1998997320" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="1998997320" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="529688642" name="P_actual" link="1925417033" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
            <Curve classid="Curve" id="1888582205" name="P_ref" link="1472173428" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <User classid="UserCmp" name="master:pgb" id="1472173428" x="450" y="216" w="46" h="40" z="410" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="P_ref" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="0" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="MMC_step_power_disturbance:abc2AB_1_2" id="1953114833" x="900" y="900" w="116" h="65" z="220" orient="0" defn="MMC_step_power_disturbance:abc2AB_1_2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29309230">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="MMC_step_power_disturbance:abc2AB_1_2" id="1286417350" x="900" y="1026" w="116" h="65" z="230" orient="0" defn="MMC_step_power_disturbance:abc2AB_1_2" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29309230">
            <param name="choice" value="2" />
            <param name="Type" value="2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:pgb" id="939578040" x="1044" y="288" w="60" h="40" z="400" orient="0" defn="master:pgb" link="-1" q="4" disable="true">
          <paramlist link="-1" name="" crc="55341900">
            <param name="Name" value="Untitled" />
            <param name="Group" value="" />
            <param name="UseSignalName" value="1" />
            <param name="Display" value="1" />
            <param name="Scale" value="1.0" />
            <param name="Units" value="" />
            <param name="mrun" value="0" />
            <param name="Pol" value="0" />
            <param name="Max" value="2.0" />
            <param name="Min" value="-2.0" />
            <param name="enab" value="1" />
          </paramlist>
        </User>
        <Frame classid="GraphFrame" id="560868913" name="frame" x="1512" y="450" w="576" h="288" link="-1">
          <paramlist link="-1" name="">
            <param name="Icon" value="-1,0" />
            <param name="state" value="1" />
            <param name="title" value="$(GROUP) : Graphs" />
            <param name="XLabel" value="sec" />
            <param name="Pan" value="false,75" />
            <param name="markers" value="false" />
            <param name="glyphs" value="false" />
            <param name="ticks" value="false" />
            <param name="grid" value="false" />
            <param name="yinter" value="false" />
            <param name="xinter" value="false" />
            <param name="snapaperture" value="false" />
            <param name="dynaperture" value="true" />
            <param name="minorgrids" value="false" />
            <param name="lockmarkers" value="false" />
            <param name="deltareadout" value="false" />
            <param name="xmarker" value="0" />
            <param name="omarker" value="0" />
            <param name="pan_enable" value="false" />
            <param name="pan_amount" value="75" />
          </paramlist>
          <paramlist link="560868913" name="">
            <param name="xmin" value="0.0" />
            <param name="xmax" value="1.0" />
          </paramlist>
          <Graph classid="OverlayGraph" id="58061398" link="-1">
            <paramlist link="-1" name="">
              <param name="title" value="" />
              <param name="units" value="" />
              <param name="gridvalue" value="0.5" />
              <param name="yintervalue" value="0" />
              <param name="grid" value="true" />
              <param name="ticks" value="false" />
              <param name="glyphs" value="false" />
              <param name="yinter" value="true" />
              <param name="xinter" value="true" />
              <param name="marker" value="false" />
              <param name="trigger" value="false" />
              <param name="autocolor" value="false" />
              <param name="invertcolor" value="false" />
              <param name="crosshair" value="false" />
              <param name="manualscale" value="false" />
              <param name="autoframe" value="10" />
              <param name="grid_color" value="#FF95908C" />
              <param name="curve_colours" value="Navy;Green;Maroon;Teal;Purple;Brown" />
              <param name="curve_colours2" value="Blue;Lime;Red;Aqua;Fuchsia;Yellow" />
            </paramlist>
            <paramlist link="58061398" name="">
              <param name="ymin" value="-1" />
              <param name="ymax" value="1" />
            </paramlist>
            <Curve classid="Curve" id="1580109732" name="Untitled" link="939578040" color="0" bold="0" show="-1" mode="0" gradient="false" transparency="255" thresh="0.5" above="High" below="Low" style="0">
              <path />
            </Curve>
          </Graph>
        </Frame>
        <Wire classid="WireOrthogonal" id="742676397" name="" x="828" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:gain" id="158154752" x="882" y="522" w="80" h="36" z="260" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="Dim" value="1" />
            <param name="COM" value="Gain" />
            <param name="G" value="1.2" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="690131142" name="" x="954" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1019841691" name="" x="918" y="522" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="2019309544" name="" x="738" y="648" w="64" h="100" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-90" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1104326346" name="" x="630" y="648" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="645602875" x="630" y="648" w="20" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Sn" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="352147361" name="" x="648" y="702" w="64" h="28" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
          <vertex x="54" y="-18" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="794603313" x="648" y="702" w="36" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Vtr_2" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="1560357097" x="702" y="648" w="80" h="59" z="210" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:mult" id="1378168503" x="792" y="522" w="80" h="56" z="250" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="29714769">
            <param name="DPath" value="1" />
            <param name="Name" value="" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1675502166" name="" x="684" y="594" w="46" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
          <vertex x="36" y="-36" />
        </Wire>
        <User classid="UserCmp" defn="master:sqrt" id="271354392" x="648" y="594" w="80" h="36" z="200" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="190082187" x="576" y="594" w="76" h="22" z="190" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="3" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:div" id="455969484" x="720" y="522" w="80" h="59" z="240" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="74852640">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:const" id="1381811876" x="576" y="522" w="76" h="22" z="170" orient="0" defn="master:const" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="2" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:sqrt" id="1867940614" x="648" y="522" w="80" h="36" z="180" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="110615855">
            <param name="Dim" value="1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="308695360" name="" x="1062" y="522" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:datalabel" id="352996593" x="1062" y="522" w="30" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LimL" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:gain" id="1019218149" x="1008" y="522" w="80" h="36" z="270" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="34173863">
            <param name="Dim" value="1" />
            <param name="COM" value="Gain" />
            <param name="G" value="-1" />
            <param name="Name" value="" />
            <param name="DPath" value="1" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:datalabel" id="207313841" x="954" y="522" w="32" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="LimU" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1639735183" x="144" y="360" w="61" h="25" z="130" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Sn" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="2129673446" x="144" y="324" w="78" h="25" z="110" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="Vtr_2" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:import" id="1582347289" x="144" y="396" w="76" h="25" z="140" orient="0" defn="master:import" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="117509081">
            <param name="Name" value="P_ref" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="373176850" name="" x="450" y="216" w="28" h="46" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-18" y="0" />
          <vertex x="-18" y="36" />
        </Wire>
        <grouping />
        <Wire classid="WireOrthogonal" id="967186592" name="" x="612" y="252" w="118" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="108" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:select" id="1818325230" x="756" y="288" w="82" h="91" z="350" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="108938206">
            <param name="A" value="1" />
            <param name="DPath" value="1" />
            <param name="COM" value="Selector" />
            <param name="Dim" value="1" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="756247239" x="666" y="288" w="76" h="22" z="120" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="0" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="83014767" name="" x="702" y="288" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:tdelay" id="1142154240" x="702" y="396" w="80" h="36" z="160" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="21496410">
            <param name="T" value="0.00002 [s]" />
            <param name="N" value="100" />
            <param name="Intp" value="0" />
            <param name="COM" value="Delay" />
            <param name="Dim" value="1" />
            <param name="Init" value="0" />
            <param name="X0" value="0.0" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" defn="master:const" id="493990112" x="612" y="396" w="76" h="22" z="150" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10628662">
            <param name="Name" value="" />
            <param name="Value" value="1" />
            <param name="Dim" value="1" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="464301957" name="" x="648" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1598055359" name="" x="738" y="396" w="28" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="18" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1176493407" name="" x="756" y="396" w="10" h="82" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="0" y="-72" />
        </Wire>
        <Wire classid="WireOrthogonal" id="687489071" name="" x="504" y="342" w="82" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="72" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1953554707" name="" x="792" y="288" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
      </schematic>
      <references>
        <using namespace="master" />
        <using namespace="VSC_MMC_Lib" />
      </references>
      <graphics size="4">
        <paramlist>
          <param name="lock_style" value="3" />
          <param name="lock_cx" value="0" />
          <param name="lock_cy" value="0" />
        </paramlist>
        <Port id="1811633650" classid="Port" x="144" y="-36">
          <paramlist>
            <param name="name" value="Isd_ref_P" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Port id="378057058" classid="Port" x="-126" y="-36">
          <paramlist>
            <param name="name" value="Vsabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="102985143" classid="Port" x="-126" y="0">
          <paramlist>
            <param name="name" value="Isabc" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="1" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="3" />
          </paramlist>
        </Port>
        <Port id="1575512287" classid="Port" x="144" y="0">
          <paramlist>
            <param name="name" value="Ps_actual" />
            <param name="internal" value="false" />
            <param name="cond" value="true" />
            <param name="mode" value="2" />
            <param name="datatype" value="3" />
            <param name="electype" value="0" />
            <param name="dim" value="1" />
          </paramlist>
        </Port>
        <Gfx classid="Graphics.Rectangle" id="1512107087" x="-76" y="-51" w="157" h="71">
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="2" />
            <param name="port" value="" />
            <param name="fill_style" value="1" />
            <param name="fill_fg" value="#ff00ffff" />
            <param name="fill_bg" value="Black" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="2059869997" x="4" y="-24">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Active Power (P)" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="878971051" x="111" y="-46">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Isd_ref_P" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1279373438" x="-81" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1247955898" x="-81" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="340719971" x="-102" y="-42">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Vsabc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1963621593" x="-126" y="-36">
          <vertex x="0" y="0" />
          <vertex x="50" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1102066392" x="0" y="-1">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="1" />
            <param name="full_font" value="Tahoma, 16world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Control" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="241274496" x="81" y="-36">
          <vertex x="0" y="0" />
          <vertex x="63" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="402444342" x="139" y="-41">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="371062388" x="139" y="-31">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="344795931" x="-126" y="0">
          <vertex x="0" y="0" />
          <vertex x="50" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="167330695" x="-102" y="-7">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="Isabc" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1318618518" x="-81" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1823128116" x="-81" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="1256430418" x="139" y="5">
          <vertex x="0" y="0" />
          <vertex x="5" y="-5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="328005418" x="139" y="-5">
          <vertex x="0" y="0" />
          <vertex x="5" y="5" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Line" id="930470306" x="81" y="0">
          <vertex x="0" y="0" />
          <vertex x="63" y="0" />
          <paramlist>
            <param name="color" value="Black" />
            <param name="dasharray" value="0" />
            <param name="thickness" value="1" />
            <param name="port" value="" />
            <param name="cond" value="true" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
        <Gfx classid="Graphics.Text" id="1241010274" x="110" y="-8">
          <paramlist>
            <param name="color" value="black" />
            <param name="font_size" value="0" />
            <param name="full_font" value="Tahoma, 12world" />
            <param name="anchor" value="1" />
            <param name="cond" value="true" />
            <param name="text" value="P_actual" />
            <param name="angle" value="0" />
            <param name="lock" value="false" />
          </paramlist>
        </Gfx>
      </graphics>
    </Definition>
    <Definition classid="UserCmpDefn" name="CONVERTER102_1_2" group="" url="" version="" build="" crc="27197755" instances="0" key="" view="false" date="1778052454" id="1122650548">
      <paramlist name="">
        <param name="Description" value="" />
      </paramlist>
      <form name="" w="320" h="400" splitter="60" commentlines="4" help-width="490">
        <category name="Configuration" visible="true">
          <cond />
          <parameter desc="Name" name="Name" group="" type="Text" helpmode="Append" allowemptystr="true" min="0" max="0">
            <value />
            <cond />
            <help />
            <regex />
            <error_msg />
            <vis />
          </parameter>
          <parameter desc="Grid-side Voltage [Vtr_1]" name="Vtr_1" group="" unit="kV" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[275]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Converter-side Voltage [Vtr_2]" name="Vtr_2" group="" unit="kV" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[360]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="DC Link Voltage [Vdc_ref]" name="Vdc_ref" group="" unit="kV" min="-1E+308" max="1E+308" content_type="Variable" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[640]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter name="idmode" desc="Control mode (idmode)" type="Choice" group="" helpmode="Append" animate="false">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <choice cond=""><![CDATA[0 = Vdc mode]]></choice>
            <choice cond=""><![CDATA[1 = P mode]]></choice>
            <choice cond=""><![CDATA[2 = VP droop]]></choice>
          </parameter>
          <parameter desc="System Nominal Frequency [fn]" name="fn" group="General" unit="Hz" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[50]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Apparent Power [Sn]" name="Sn" group="General" unit="MVA" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[640]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="System Nominal Power [Pn]" name="Pn" group="General" unit="MW" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[600]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="System Nominal Reactive Power [Qn]" name="Qn" group="General" unit="MVar" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[192]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Number of Sub-module [Nsm]" name="Nsm" group="General" unit="" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[350]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Equivalent Arm Capacitance [Ceq]" name="Ceq" group="" unit="uF" min="-1E+308" max="1E+308" content_type="Literal" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[31.42]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Arm Inductance [Larm]" name="Larm" group="" unit="H" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.042]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter desc="Arm Resistance [Rarm]" name="Rarm" group="" unit="Ohm" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.001]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
          <parameter name="Pref" desc="Active power reference Pref" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[-200]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <animate />
          </parameter>
          <parameter name="Qref" desc="Reactive power reference Qref" type="Real" group="" helpmode="Append" content_type="Variable" intent="Input" dim="1" animate="false" unit="" min="-1E+308" max="1E+308">
            <value><![CDATA[0]]></value>
            <cond><![CDATA[true]]></cond>
            <vis><![CDATA[true]]></vis>
            <help><![CDATA[]]></help>
            <animate />
          </parameter>
          <parameter desc="Transformer Leakage Inductance [Xt]" name="Xt" group="" unit="pu" min="-1E+308" max="1E+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1" animate="false">
            <value><![CDATA[0.18]]></value>
            <cond />
            <help />
            <vis />
            <animate />
          </parameter>
        </category>
      </form>
      <svg viewBox="-200 -200 200 200" size="2">
        <paramlist>
          <param name="show_grid" value="0" />
          <param name="size" value="0" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
        </paramlist>
        <port model="Natural" name="i1_right" x="162" y="0" dim="2" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Natural" name="i1_left" x="-108" y="0" dim="3" mode="Electrical" type="NonRemovable" internal="false"><![CDATA[true]]></port>
        <port model="Transfer" name="Measurement" x="-108" y="-72" dim="35" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
        <cond><![CDATA[true]]></cond>
        <rect x="-56" y="-85" width="168" height="161" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Blue" fill-bg="Black" />
        <text x="26" y="-2" stroke="black" font-size="Large" text-anchor="Middle"><![CDATA[Half Bridge MMC]]></text>
        <line x1="-107" y1="0" x2="-56" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <text x="-83" y="14" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[AC]]></text>
        <line x1="161" y1="0" x2="112" y2="0" stroke="Black" stroke-width="0.6" stroke-dasharray="none" port="" />
        <text x="137" y="-6" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[DC_PN]]></text>
        <text x="26" y="35" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Converter Station]]></text>
        <text x="-81" y="-57" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Data]]></text>
        <text x="29" y="-46" stroke="Black" font-size="Large" text-anchor="Middle"><![CDATA[Averaged Model]]></text>
        <text x="27" y="102" stroke="black" fill="black" font-size="Large" text-anchor="Middle"><![CDATA[%NAME]]></text>
        <line x1="-56" y1="-72" x2="-107" y2="-72" stroke="Navy" stroke-width="0.6" stroke-dasharray="none" port="" />
        <line x1="-56" y1="-33" x2="-56" y2="-46" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <line x1="-56" y1="-18" x2="-56" y2="-32" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
        <text x="29" y="-95" stroke="black" fill="black" font-size="Large" text-anchor="Middle"><![CDATA[%NAME1]]></text>
        <text x="27" y="62" stroke="Black" font-size="Small" text-anchor="Middle"><![CDATA[S=1265MVA]]></text>
      </svg>
      <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
        <Definition classid="UserCmpDefn" name="Reactive_Power_Controller_16" group="" url="" version="" build="" crc="0" instances="0" key="" view="false" date="0" id="1494176989">
          <paramlist name="">
            <param name="Description" value="" />
          </paramlist>
          <form name="" w="320" h="400" splitter="60">
            <category name="Untitled" visible="true">
              <cond />
              <parameter desc="System Reactive Power[Qn]" name="Qn" group="" unit="MVar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
                <value><![CDATA[192]]></value>
                <cond />
                <help />
              </parameter>
              <parameter desc="Reactive Power Reference [Q_ref]" name="Q_ref" group="" unit="MVar" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
                <value><![CDATA[100]]></value>
                <cond />
                <help />
              </parameter>
              <parameter desc="Converterside Voltage [Vtr_2]" name="Vtr_2" group="" unit="kV" min="-1e+308" max="+1e+308" content_type="Constant" type="Real" helpmode="Append" intent="Input" dim="1">
                <value><![CDATA[360]]></value>
                <cond />
                <help />
              </parameter>
            </category>
          </form>
          <svg viewBox="-200 -200 200 200" size="2">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="0" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
            </paramlist>
            <port model="Transfer" name="Isq_ref" x="144" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Vsabc" x="-126" y="-36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Isabc" x="-126" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Qs_actual" x="144" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <cond><![CDATA[true]]></cond>
            <rect x="-76" y="-51" width="157" height="71" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Navy" fill-bg="Black" />
            <text x="4" y="-24" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Reactive Power (Q)]]></text>
            <text x="111" y="-46" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isq_ref_Q]]></text>
            <line x1="-81" y1="-31" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-81" y1="-41" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="-102" y="-42" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vsabc]]></text>
            <line x1="-126" y1="-36" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="0" y="-1" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Control]]></text>
            <line x1="81" y1="-36" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-41" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-31" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-126" y1="0" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="-102" y="-7" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isabc]]></text>
            <line x1="-81" y1="-5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-81" y1="5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="81" y1="0" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="110" y="-8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Q_actual]]></text>
          </svg>
          <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="1" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
              <param name="monitor_bus_voltage" value="0" />
              <param name="show_signal" value="0" />
              <param name="show_virtual" value="0" />
              <param name="show_sequence" value="0" />
              <param name="auto_sequence" value="1" />
            </paramlist>
            <Line classid="Divider" name="" x="1404" y="18" w="-1098" h="0" orient="0" layer="" id="4482799">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="8" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" name="" x="1404" y="1044" w="0" h="-1026" orient="0" layer="" id="2138420378">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="8" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="2064241858" name="" x="18" y="414" w="324" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="635299986" name="" x="18" y="18" w="0" h="630" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="636001922" name="" x="18" y="1080" w="1404" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="1168567144" name="" x="18" y="18" w="288" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <User classid="UserCmp" name="master:export" id="657510495" x="216" y="558" w="79" h="19" z="510" orient="2" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Isq_ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1903344852" x="108" y="558" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="Iqref" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1163435822" name="" x="108" y="558" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <Line classid="Divider" id="222566236" name="" x="342" y="18" w="0" h="1062" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Sticky classid="Sticky" x="54" y="468" w="234" h="36" colors="0, 15792890" id="571184029">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="1" />
                <param name="style" value="1" />
                <param name="fg_color" value="16777215" />
                <param name="bg_color" value="13531179" />
                <param name="arrows" value="0" />
                <param name="full_font" value="Arial; 14,25pt; style=Bold" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[Exports]]></Sticky>
            <Sticky classid="Sticky" x="54" y="36" w="234" h="36" colors="0, 15792890" id="125829069">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="1" />
                <param name="style" value="1" />
                <param name="fg_color" value="16777215" />
                <param name="bg_color" value="13531179" />
                <param name="arrows" value="0" />
                <param name="full_font" value="Arial; 14,25pt; style=Bold" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[Imports]]></Sticky>
            <Line classid="Divider" id="741965569" name="" x="18" y="432" w="0" h="648" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Sticky classid="Sticky" x="702" y="36" w="252" h="36" colors="10526880, 15792890" id="2018920323" layer="">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="0" />
                <param name="style" value="1" />
                <param name="fg_color" value="0" />
                <param name="bg_color" value="16777215" />
                <param name="arrows" value="64" />
                <param name="full_font" value="Tahoma, 12pt" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[    Reactive Power (Q) Controller]]></Sticky>
            <User classid="UserCmp" name="master:import" id="1667622596" x="162" y="108" w="75" h="20" z="10" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Vsabc" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:import" id="1823955657" x="144" y="216" w="71" h="20" z="50" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Isabc" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="375353473" name="" x="1026" y="162" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:pi_ctlr" id="1680501302" x="1260" y="162" w="74" h="59" z="480" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="GP" value="KQ" />
                <param name="TI" value="TQ" />
                <param name="YHI" value="LimU" />
                <param name="YLO" value="LimL" />
                <param name="YINIT" value="0.0" />
                <param name="Mthd" value="0" />
                <param name="INTR" value="0" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1018672410" name="" x="1152" y="162" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:sumjct" id="636025852" x="1116" y="162" w="74" h="58" z="460" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="1" />
                <param name="E" value="0" />
                <param name="F" value="-1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="247456480" x="1116" y="198" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_actual" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="840036409" name="" x="1296" y="162" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="689958875" x="1350" y="162" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Iqref" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="989850468" name="" x="954" y="162" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="234232624" x="648" y="180" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="TQ" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="235396805" x="648" y="126" w="18" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="KQ" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:var" id="1610652740" x="612" y="180" w="29" h="49" z="210" orient="0" defn="master:var" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="TQ" />
                <param name="Group" value="" />
                <param name="Display" value="1" />
                <param name="Max" value="1000" />
                <param name="Min" value="0.0" />
                <param name="Value" value="10" />
                <param name="Units" value="" />
                <param name="Collect" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:var" id="1053880631" x="612" y="126" w="29" h="49" z="190" orient="0" defn="master:var" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="KQ" />
                <param name="Group" value="" />
                <param name="Display" value="1" />
                <param name="Max" value="1000" />
                <param name="Min" value="0.0" />
                <param name="Value" value="0.01" />
                <param name="Units" value="" />
                <param name="Collect" value="1" />
              </paramlist>
            </User>
            <Frame classid="ControlFrame" name="" x="450" y="90" w="144" h="126" id="379106495" link="-1">
              <paramlist link="-1">
                <param name="Icon" value="-1,-1" />
                <param name="state" value="1" />
                <param name="title" value="$(GROUP) : Controls" />
              </paramlist>
              <Control classid="Slider" id="1235431194" name="KQ" link="1053880631" />
              <Control classid="Slider" id="1079406261" name="TQ" link="1610652740" />
            </Frame>
            <Wire classid="WireOrthogonal" id="372805594" name="" x="1278" y="864" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1707754103" name="" x="1044" y="864" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="116213020" name="" x="1152" y="864" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="119237154" name="" x="1152" y="846" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="319250843" name="" x="1152" y="828" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1161160548" name="" x="1332" y="828" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-54" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1504635819" x="1332" y="828" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="365780544" x="1332" y="864" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Bpu" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1594866642" name="" x="1098" y="828" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="918" y="828" w="26" h="8" orient="0" id="1961052762" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="918" y="846" w="26" h="8" orient="0" id="912458543" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="918" y="864" w="26" h="8" orient="0" id="1659597875" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="728563784" x="1098" y="828" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1101745622" x="1098" y="864" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Bpu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1523661411" x="1152" y="864" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ic1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1196994077" x="1152" y="846" w="20" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ib1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2009869523" x="1152" y="828" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ia1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1757281089" x="918" y="864" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ec1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="471717916" x="918" y="846" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Eb1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1905833375" x="918" y="828" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ea1" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:complex" id="1675647123" x="1044" y="738" w="146" h="57" z="440" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="G" value="1.0" />
                <param name="z" value="0.707" />
                <param name="Fo" value="100" />
                <param name="Type" value="5" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="631520192" name="" x="756" y="828" w="98" h="62" orient="0">
              <vertex x="0" y="0" />
              <vertex x="90" y="0" />
              <vertex x="90" y="-54" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1893677174" name="" x="756" y="738" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1774750566" x="648" y="828" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Bpu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1893054425" x="720" y="774" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Bpu" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1569692134" name="" x="648" y="828" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:mult" id="881171614" x="720" y="828" w="74" h="51" z="380" orient="0" defn="master:mult" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="219003644" name="" x="648" y="738" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="262702048" x="720" y="864" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="455813970" x="648" y="738" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:mult" id="1879014431" x="720" y="738" w="74" h="51" z="370" orient="0" defn="master:mult" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="982745246" x="1368" y="738" w="50" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_actual" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="674922147" name="" x="1116" y="738" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1109095472" name="" x="954" y="738" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:sumjct" id="295712595" x="846" y="738" w="74" h="58" z="420" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="-1" />
                <param name="E" value="0" />
                <param name="F" value="1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:gain" id="1283582274" x="918" y="738" w="74" h="32" z="430" orient="0" link="-1" defn="master:gain" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="G" value="1.5" />
                <param name="COM" value="Gain" />
                <param name="Dim" value="1" />
                <param name="memberof" value="" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:complex" id="2130065218" x="1224" y="738" w="146" h="56" z="450" orient="0" link="-1" layer="" q="4">
              <paramlist link="-1" name="">
                <param name="G" value="1.0" />
                <param name="z" value="0.707" />
                <param name="Fo" value="500" />
                <param name="Type" value="1" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1843851688" name="" x="144" y="180" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="198" y="162" w="8" h="62" orient="0" id="1693647344">
              <vertex x="0" y="0" />
              <vertex x="0" y="-54" />
            </Wire>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1471278986" x="180" y="180" w="20" h="23" z="40" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="1" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="689396528" x="180" y="162" w="20" h="23" z="30" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="2" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="485061876" x="180" y="144" w="20" h="23" z="20" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="3" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1356199825" x="144" y="144" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ec1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="581841591" x="144" y="162" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Eb1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="834138360" x="144" y="180" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ea1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="578431314" name="" x="144" y="144" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1181879678" name="" x="144" y="162" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="323678647" name="" x="126" y="288" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="578253819" name="" x="126" y="270" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="2113178502" name="" x="126" y="252" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1179750172" x="126" y="288" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ia1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1003601005" x="126" y="270" w="20" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ib1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="701198959" x="126" y="252" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ic1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1947393661" x="162" y="252" w="20" h="23" z="60" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="3" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="2010784072" x="162" y="270" w="20" h="23" z="70" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="2" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1187636242" x="162" y="288" w="20" h="23" z="80" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="1" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" name="" x="180" y="270" w="8" h="62" orient="0" id="1691230468">
              <vertex x="0" y="0" />
              <vertex x="0" y="-54" />
            </Wire>
            <Wire classid="WireOrthogonal" id="923684260" name="" x="1296" y="738" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="794328687" name="" x="108" y="612" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1021227438" x="108" y="612" w="50" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_actual" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:export" id="471591552" x="216" y="612" w="94" h="19" z="500" orient="2" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Qs_actual" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="24630729" x="990" y="846" w="110" h="61" z="280" orient="0" defn="ALA_MMC:abc2AB_1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="choice" value="2" />
                <param name="Type" value="2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="91484199" x="1224" y="846" w="110" h="61" z="290" orient="0" defn="ALA_MMC:abc2AB_1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="choice" value="2" />
                <param name="Type" value="2" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:time-sig" id="288036907" x="720" y="162" w="67" h="17" z="170" orient="0" link="-1" q="4">
              <paramlist link="-1" name="" />
            </User>
            <Wire classid="WireOrthogonal" id="667530510" name="" x="864" y="198" w="8" h="44" orient="0">
              <vertex x="0" y="0" />
              <vertex x="0" y="36" />
            </Wire>
            <Wire classid="WireOrthogonal" id="466184588" name="" x="900" y="162" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:mult" id="1383475606" x="864" y="162" w="74" h="51" z="200" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="250064196" name="" x="828" y="234" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1118599862" name="" x="918" y="162" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:import" id="1722330149" x="144" y="396" w="74" h="20" z="160" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:import" id="557120160" x="144" y="324" w="74" h="20" z="110" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Vtr_2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:import" id="868255984" x="144" y="360" w="59" h="20" z="140" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Qn" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="830872058" x="1278" y="432" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="LimU" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:gain" id="1350845837" x="1332" y="432" w="74" h="32" z="470" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
                <param name="COM" value="Gain" />
                <param name="G" value="-1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="385597731" x="1386" y="432" w="26" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="LimL" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1578625380" name="" x="1386" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:sqrt" id="535243318" x="864" y="540" w="74" h="32" z="250" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:const" id="798141418" x="792" y="540" w="67" h="17" z="240" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="2" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:div" id="1601616284" x="936" y="540" w="74" h="54" z="350" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:const" id="1063910915" x="792" y="612" w="67" h="17" z="260" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="3" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:sqrt" id="1660655369" x="864" y="612" w="74" h="32" z="270" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="758750647" name="" x="900" y="612" w="44" h="44" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
              <vertex x="36" y="-36" />
            </Wire>
            <User classid="UserCmp" defn="master:mult" id="1710962971" x="1008" y="540" w="74" h="51" z="360" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:div" id="1557326989" x="972" y="432" w="74" h="54" z="330" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="705605492" x="954" y="666" w="32" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Vtr_2" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="676792132" name="" x="954" y="666" w="62" h="98" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
              <vertex x="54" y="-90" />
            </Wire>
            <Wire classid="WireOrthogonal" id="2005558017" name="" x="1242" y="432" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="140122579" name="" x="1278" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:gain" id="321740896" x="1206" y="432" w="74" h="32" z="410" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
                <param name="COM" value="Gain" />
                <param name="G" value="1.2" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1810513769" name="" x="1152" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:const" id="773190396" x="900" y="432" w="67" h="17" z="220" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:const" id="485191882" x="936" y="468" w="67" h="17" z="230" orient="0" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="3" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:mult" id="1992001508" x="1044" y="432" w="74" h="51" z="340" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="35073490" name="" x="1044" y="540" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-18" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1233210233" x="1044" y="378" w="18" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Qn" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1108040283" name="" x="1044" y="378" w="8" h="26" orient="0">
              <vertex x="0" y="0" />
              <vertex x="0" y="18" />
            </Wire>
            <User classid="UserCmp" defn="master:div" id="1319106539" x="1116" y="432" w="74" h="54" z="400" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1831288736" name="" x="1044" y="540" w="80" h="80" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
              <vertex x="72" y="-72" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="421742407" x="828" y="234" w="32" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:nl_tfun" id="931239618" x="792" y="162" w="74" h="56" z="180" orient="0" link="-1" layer="" q="4">
              <paramlist link="-1" name="">
                <param name="N" value="10" />
                <param name="x1" value="0.0" />
                <param name="y1" value="0" />
                <param name="x2" value="0.5" />
                <param name="y2" value="0" />
                <param name="x3" value="1.0" />
                <param name="y3" value="0" />
                <param name="x4" value="1.5" />
                <param name="y4" value="0" />
                <param name="x5" value="2.0" />
                <param name="y5" value="1" />
                <param name="x6" value="2.5" />
                <param name="y6" value="1" />
                <param name="x7" value="3.0" />
                <param name="y7" value="1" />
                <param name="x8" value="3.5" />
                <param name="y8" value="1" />
                <param name="x9" value="4.0" />
                <param name="y9" value="-1" />
                <param name="x10" value="4.5" />
                <param name="y10" value="-1" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="513967121" x="972" y="162" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_Ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="569521201" x="1458" y="288" w="50" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_actual" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1448556388" x="1458" y="234" w="36" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_Ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:pgb" id="1601373487" x="1530" y="234" w="46" h="36" z="-1" orient="0" defn="master:pgb" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_Ref" />
                <param name="Group" value="" />
                <param name="UseSignalName" value="0" />
                <param name="Display" value="1" />
                <param name="Scale" value="1.0" />
                <param name="Units" value="" />
                <param name="mrun" value="0" />
                <param name="Pol" value="0" />
                <param name="Max" value="2.0" />
                <param name="Min" value="-2.0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:pgb" id="764756145" x="1530" y="288" w="60" h="36" z="-1" orient="0" defn="master:pgb" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Q_actual" />
                <param name="Group" value="" />
                <param name="UseSignalName" value="0" />
                <param name="Display" value="1" />
                <param name="Scale" value="1.0" />
                <param name="Units" value="" />
                <param name="mrun" value="0" />
                <param name="Pol" value="0" />
                <param name="Max" value="2.0" />
                <param name="Min" value="-2.0" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="765156700" name="" x="1458" y="234" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1747107505" name="" x="1458" y="288" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <Frame classid="GraphFrame" id="941852325" name="frame" x="1440" y="324" w="576" h="288" link="-1">
              <paramlist link="-1" name="">
                <param name="Icon" value="-1,0" />
                <param name="state" value="1" />
                <param name="title" value="$(GROUP) : Graphs" />
                <param name="XLabel" value="sec" />
                <param name="Pan" value="false,75" />
                <param name="markers" value="false" />
                <param name="glyphs" value="false" />
                <param name="ticks" value="false" />
                <param name="grid" value="false" />
                <param name="yinter" value="false" />
                <param name="xinter" value="false" />
                <param name="snapaperture" value="false" />
                <param name="dynaperture" value="true" />
                <param name="minorgrids" value="false" />
                <param name="lockmarkers" value="false" />
                <param name="deltareadout" value="false" />
                <param name="xmarker" value="0" />
                <param name="omarker" value="0" />
              </paramlist>
              <paramlist link="941852325" name="">
                <param name="xmin" value="0" />
                <param name="xmax" value="6" />
              </paramlist>
              <Graph classid="OverlayGraph" id="950355795" link="-1">
                <paramlist link="-1" name="">
                  <param name="title" value="" />
                  <param name="units" value="" />
                  <param name="gridvalue" value="0.500000" />
                  <param name="yintervalue" value="0.000000" />
                  <param name="grid" value="true" />
                  <param name="ticks" value="false" />
                  <param name="glyphs" value="false" />
                  <param name="yinter" value="true" />
                  <param name="xinter" value="true" />
                  <param name="marker" value="false" />
                  <param name="trigger" value="false" />
                  <param name="autocolor" value="false" />
                  <param name="invertcolor" value="false" />
                  <param name="crosshair" value="false" />
                  <param name="manualscale" value="false" />
                </paramlist>
                <paramlist link="950355795" name="">
                  <param name="ymin" value="-1" />
                  <param name="ymax" value="1" />
                </paramlist>
                <Curve classid="Curve" id="1972445155" name="Q_Ref" link="1601373487" color="0" bold="0" show="-1" mode="0" />
                <Curve classid="Curve" id="381925886" name="Q_actual" link="764756145" color="0" bold="0" show="-1" mode="0" />
              </Graph>
            </Frame>
          </schematic>
          <references>
            <using namespace="master" />
            <using namespace="VSC_MMC_Lib" />
          </references>
        </Definition>
        <Definition classid="UserCmpDefn" name="I_36" group="" url="" version="" build="" crc="0" instances="0" key="" view="false" date="1513513606" id="1374545502">
          <paramlist name="">
            <param name="Description" value="" />
          </paramlist>
          <form name="" w="320" h="400" splitter="60">
            <category name="Untitled" visible="true">
              <cond />
            </category>
          </form>
          <svg viewBox="-200 -200 200 200" size="2">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="0" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
            </paramlist>
            <port model="Transfer" name="Isd_ref_P" x="144" y="-36" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Vsabc" x="-126" y="-36" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Isabc" x="-126" y="0" dim="3" mode="Input" type="Real" internal="false"><![CDATA[true]]></port>
            <port model="Transfer" name="Ps_actual" x="144" y="0" dim="1" mode="Output" type="Real" internal="false"><![CDATA[true]]></port>
            <cond><![CDATA[true]]></cond>
            <rect x="-76" y="-51" width="157" height="71" stroke="Black" stroke-width="0.6" stroke-dasharray="none" fill-style="Solid" fill-fg="Navy" fill-bg="Black" />
            <text x="4" y="-24" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Active Power (P)]]></text>
            <text x="111" y="-46" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isq_ref_P]]></text>
            <line x1="-81" y1="-31" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-81" y1="-41" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="-102" y="-42" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Vsabc]]></text>
            <line x1="-126" y1="-36" x2="-76" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="0" y="-1" stroke="black" font-size="Medium" text-anchor="Middle"><![CDATA[Control]]></text>
            <line x1="81" y1="-36" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-41" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-31" x2="144" y2="-36" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-126" y1="0" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="-102" y="-7" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[Isabc]]></text>
            <line x1="-81" y1="-5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="-81" y1="5" x2="-76" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="139" y1="-5" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <line x1="81" y1="0" x2="144" y2="0" stroke="Black" stroke-width="0.4" stroke-dasharray="none" port="" />
            <text x="110" y="-8" stroke="black" font-size="Small" text-anchor="Middle"><![CDATA[P_actual]]></text>
          </svg>
          <schematic classid="UserCanvas" zoomlevel="6" scrollx="0" scrolly="0">
            <paramlist>
              <param name="show_grid" value="0" />
              <param name="size" value="1" />
              <param name="orient" value="1" />
              <param name="show_border" value="0" />
              <param name="monitor_bus_voltage" value="0" />
              <param name="show_signal" value="0" />
              <param name="show_virtual" value="0" />
              <param name="show_sequence" value="0" />
              <param name="auto_sequence" value="1" />
            </paramlist>
            <Line classid="Divider" name="" x="1404" y="18" w="-1098" h="0" orient="0" layer="" id="1584577773">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="8" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" name="" x="1404" y="1044" w="0" h="-1026" orient="0" layer="" id="1806035114">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="8" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="623423718" name="" x="18" y="414" w="324" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="1758929441" name="" x="18" y="18" w="0" h="630" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="1126540489" name="" x="18" y="1080" w="1404" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Line classid="Divider" id="950558841" name="" x="18" y="18" w="288" h="0" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <User classid="UserCmp" name="master:export" id="760216696" x="216" y="558" w="93" h="19" z="280" orient="2" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Isd_ref_P" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1319210331" x="108" y="558" w="28" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="Idref" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1175778182" name="" x="108" y="558" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <Line classid="Divider" id="1142912442" name="" x="342" y="18" w="0" h="1062" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Sticky classid="Sticky" x="54" y="468" w="234" h="36" colors="0, 15792890" id="1537378693">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="1" />
                <param name="style" value="1" />
                <param name="fg_color" value="16777215" />
                <param name="bg_color" value="13531179" />
                <param name="arrows" value="0" />
                <param name="full_font" value="Arial; 14,25pt; style=Bold" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[Exports]]></Sticky>
            <Sticky classid="Sticky" x="54" y="36" w="234" h="36" colors="0, 15792890" id="1046656775">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="1" />
                <param name="style" value="1" />
                <param name="fg_color" value="16777215" />
                <param name="bg_color" value="13531179" />
                <param name="arrows" value="0" />
                <param name="full_font" value="Arial; 14,25pt; style=Bold" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[Imports]]></Sticky>
            <Line classid="Divider" id="180247465" name="" x="18" y="432" w="0" h="648" orient="0">
              <paramlist>
                <param name="state" value="1" />
                <param name="color" value="0" />
                <param name="style" value="0" />
                <param name="weight" value="2" />
              </paramlist>
            </Line>
            <Sticky classid="Sticky" x="468" y="54" w="252" h="36" colors="10526880, 15792890" id="1055441743" layer="">
              <paramlist>
                <param name="font" value="2" />
                <param name="align" value="0" />
                <param name="style" value="1" />
                <param name="fg_color" value="0" />
                <param name="bg_color" value="16777215" />
                <param name="arrows" value="0" />
                <param name="full_font" value="Tahoma, 12pt" />
                <param name="opacity" value="25" />
              </paramlist><![CDATA[    Active Power (P) Controller]]></Sticky>
            <User classid="UserCmp" name="master:import" id="2021480828" x="162" y="108" w="75" h="20" z="10" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Vsabc" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:import" id="1564336307" x="144" y="216" w="71" h="20" z="60" orient="0" defn="master:import" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Isabc" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="239350671" name="" x="954" y="1044" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1002503456" name="" x="954" y="918" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="2123805434" name="" x="828" y="1044" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="439737090" name="" x="828" y="1026" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="38035908" name="" x="828" y="1008" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="504771101" name="" x="1008" y="1008" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-54" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="2008469998" x="1008" y="1008" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1965768545" x="1008" y="1044" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Bpu" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="270676356" name="" x="1008" y="882" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="-54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="828" y="882" w="26" h="8" orient="0" id="1563972240" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="828" y="900" w="26" h="8" orient="0" id="1245656439" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="828" y="918" w="26" h="8" orient="0" id="1154604489" layer="">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1066983070" x="1008" y="882" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="830347498" x="1008" y="918" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Bpu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1749118864" x="828" y="1044" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ic1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1907823157" x="828" y="1026" w="20" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ib1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2017508679" x="828" y="1008" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ia1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="184307182" x="828" y="918" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ec1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="151937640" x="828" y="900" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Eb1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="507735234" x="828" y="882" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ea1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="416236591" name="" x="144" y="180" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" name="" x="198" y="162" w="8" h="62" orient="0" id="1079365421">
              <vertex x="0" y="0" />
              <vertex x="0" y="-54" />
            </Wire>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1606801645" x="180" y="180" w="20" h="23" z="40" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="1" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1411338486" x="180" y="162" w="20" h="23" z="30" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="2" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1766865136" x="180" y="144" w="20" h="23" z="20" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="3" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1206855576" x="144" y="144" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ec1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="623813145" x="144" y="162" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Eb1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1909035965" x="144" y="180" w="22" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ea1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1806002394" name="" x="144" y="144" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1464920668" name="" x="144" y="162" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1466706327" name="" x="126" y="288" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="317674215" name="" x="126" y="270" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="497744861" name="" x="126" y="252" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="1466455360" x="126" y="288" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ia1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="2006651132" x="126" y="270" w="20" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ib1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" defn="master:datalabel" id="971043531" x="126" y="252" w="18" h="19" z="1" orient="6" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ic1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="856177753" x="162" y="252" w="20" h="23" z="70" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="3" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="637637429" x="162" y="270" w="20" h="23" z="90" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="2" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datatap" defn="master:datatap" id="1145286781" x="162" y="288" w="20" h="23" z="100" orient="1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Index" value="1" />
                <param name="Dim" value="1" />
                <param name="Type" value="2" />
                <param name="Style" value="0" />
                <param name="Disp" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" name="" x="180" y="270" w="8" h="62" orient="0" id="740311575">
              <vertex x="0" y="0" />
              <vertex x="0" y="-54" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1314619295" name="" x="108" y="612" w="80" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="72" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1657455877" x="108" y="612" w="48" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="P_actual" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:export" id="1289511531" x="216" y="612" w="92" h="19" z="260" orient="2" defn="master:export" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Ps_actual" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:complex" id="726973211" x="1008" y="684" w="146" h="56" z="220" orient="0" link="-1" layer="" q="4">
              <paramlist link="-1" name="">
                <param name="G" value="1.0" />
                <param name="z" value="0.707" />
                <param name="Fo" value="500" />
                <param name="Type" value="1" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:gain" id="1611496076" x="720" y="684" w="74" h="32" z="200" orient="0" link="-1" defn="master:gain" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="G" value="1.5" />
                <param name="COM" value="Gain" />
                <param name="Dim" value="1" />
                <param name="memberof" value="" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:complex" id="1843563548" x="828" y="684" w="146" h="57" z="210" orient="0" link="-1" layer="" q="4">
              <paramlist link="-1" name="">
                <param name="G" value="1.0" />
                <param name="z" value="0.707" />
                <param name="Fo" value="100" />
                <param name="Type" value="5" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:mult" id="999544921" x="504" y="684" w="74" h="51" z="170" orient="0" defn="master:mult" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1933284936" x="432" y="684" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Apu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1626233334" x="504" y="720" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Apu" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="2124137715" name="" x="432" y="684" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:mult" id="730255261" x="504" y="774" w="74" h="51" z="180" orient="0" defn="master:mult" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1732172131" name="" x="432" y="774" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1790259863" x="504" y="810" w="34" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="I1Bpu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="626191668" x="432" y="774" w="38" h="19" z="1" orient="0" link="-1" defn="master:datalabel" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="V1Bpu" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:sumjct" id="1627955477" x="630" y="684" w="74" h="58" z="190" orient="0" link="-1" defn="master:sumjct" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="1" />
                <param name="E" value="0" />
                <param name="F" value="1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1767362043" name="" x="540" y="684" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="2010030509" name="" x="540" y="774" w="98" h="62" orient="0">
              <vertex x="0" y="0" />
              <vertex x="90" y="0" />
              <vertex x="90" y="-54" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1054694072" name="" x="666" y="684" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="689639124" name="" x="900" y="684" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1079407490" x="1170" y="684" w="48" h="19" z="1" orient="6" defn="master:datalabel" link="-1" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="P_actual" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="388732527" name="" x="1080" y="684" w="98" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="90" y="0" />
            </Wire>
            <User classid="UserCmp" name="master:datalabel" id="1053122621" x="990" y="522" w="48" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="P_actual" />
              </paramlist>
            </User>
            <Frame classid="ControlFrame" name="" x="486" y="126" w="144" h="126" id="722112183" link="-1">
              <paramlist link="-1">
                <param name="Icon" value="-1,-1" />
                <param name="state" value="1" />
                <param name="title" value="$(GROUP) : Controls" />
              </paramlist>
              <Control classid="Slider" id="999714882" name="VKP1" link="2133119396" />
              <Control classid="Slider" id="1124937699" name="VTP1" link="1060557205" />
            </Frame>
            <User classid="UserCmp" name="master:var" id="2133119396" x="720" y="144" w="34" h="49" z="50" orient="0" defn="master:var" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="VKP1" />
                <param name="Group" value="" />
                <param name="Display" value="1" />
                <param name="Max" value="1000" />
                <param name="Min" value="0.0" />
                <param name="Value" value="0.010" />
                <param name="Units" value="" />
                <param name="Collect" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:var" id="1060557205" x="720" y="198" w="35" h="49" z="80" orient="0" defn="master:var" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="VTP1" />
                <param name="Group" value="" />
                <param name="Display" value="1" />
                <param name="Max" value="1000" />
                <param name="Min" value="0.0" />
                <param name="Value" value="4" />
                <param name="Units" value="" />
                <param name="Collect" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1975297436" x="756" y="144" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="VKP1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1273864866" x="756" y="198" w="32" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="VTP1" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1599978296" name="" x="1206" y="432" w="62" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="54" y="0" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1307006119" name="" x="1026" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:pi_ctlr" id="1226587795" x="1080" y="432" w="74" h="59" z="240" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="GP" value="VKP1" />
                <param name="TI" value="VTP1" />
                <param name="YHI" value="3.21" />
                <param name="YLO" value="-3.21" />
                <param name="YINIT" value="0.0" />
                <param name="Mthd" value="0" />
                <param name="INTR" value="0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1821480359" x="1260" y="432" w="28" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="Idref" />
              </paramlist>
            </User>
            <Frame classid="ControlFrame" name="" x="630" y="126" w="72" h="126" id="119182773" link="-1">
              <paramlist link="-1">
                <param name="Icon" value="-1,-1" />
                <param name="state" value="1" />
                <param name="title" value="$(GROUP) : Controls" />
              </paramlist>
              <Control classid="Slider" id="878434856" name="" link="2103044497" />
            </Frame>
            <Wire classid="WireOrthogonal" id="1274890135" name="" x="918" y="432" w="44" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="36" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:ratelimit" id="1061097281" x="1170" y="432" w="74" h="56" z="250" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="IR" value="80 [1/s]" />
                <param name="DR" value="80 [1/s]" />
                <param name="COM" value="Rate_Limiter" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:sumjct" id="1045140794" x="990" y="432" w="74" h="58" z="230" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
                <param name="A" value="0" />
                <param name="B" value="0" />
                <param name="C" value="0" />
                <param name="D" value="1" />
                <param name="E" value="0" />
                <param name="F" value="-1" />
                <param name="G" value="0" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="1700612754" name="" x="990" y="522" w="8" h="62" orient="0">
              <vertex x="0" y="0" />
              <vertex x="0" y="-54" />
            </Wire>
            <Wire classid="WireOrthogonal" id="1395817639" name="" x="1116" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:nl_tfun" id="2110655085" x="720" y="432" w="74" h="56" z="120" orient="0" link="-1" layer="" q="4">
              <paramlist link="-1" name="">
                <param name="N" value="10" />
                <param name="x1" value="0.0" />
                <param name="y1" value="0" />
                <param name="x2" value="0.5" />
                <param name="y2" value="0" />
                <param name="x3" value="1.0" />
                <param name="y3" value="1" />
                <param name="x4" value="1.5" />
                <param name="y4" value="1" />
                <param name="x5" value="2.0" />
                <param name="y5" value="1" />
                <param name="x6" value="2.5" />
                <param name="y6" value="1" />
                <param name="x7" value="3.0" />
                <param name="y7" value="1" />
                <param name="x8" value="3.5" />
                <param name="y8" value="1" />
                <param name="x9" value="4.0" />
                <param name="y9" value="1" />
                <param name="x10" value="4.5" />
                <param name="y10" value="1" />
                <param name="Dim" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" defn="master:time-sig" id="1362051816" x="648" y="432" w="67" h="17" z="110" orient="0" link="-1" q="4">
              <paramlist link="-1" name="" />
            </User>
            <User classid="UserCmp" name="master:const" id="145653552" x="828" y="504" w="67" h="17" z="130" orient="2" defn="master:const" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="" />
                <param name="Value" value="1200" />
              </paramlist>
            </User>
            <Wire classid="WireOrthogonal" id="932569285" name="" x="792" y="468" w="8" h="44" orient="0">
              <vertex x="0" y="0" />
              <vertex x="0" y="36" />
            </Wire>
            <Wire classid="WireOrthogonal" id="469583455" name="" x="828" y="432" w="26" h="8" orient="0">
              <vertex x="0" y="0" />
              <vertex x="18" y="0" />
            </Wire>
            <User classid="UserCmp" defn="master:mult" id="414086093" x="792" y="432" w="74" h="51" z="160" orient="0" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="DPath" value="1" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="1934769760" x="846" y="432" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="P_ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:datalabel" id="916137126" x="918" y="432" w="30" h="19" z="1" orient="0" defn="master:datalabel" link="-1" q="4" layer="">
              <paramlist link="-1" name="">
                <param name="Name" value="P_ref" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="master:pgb" id="1021040487" x="990" y="522" w="58" h="36" z="270" orient="0" defn="master:pgb" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="P_actual" />
                <param name="Group" value="" />
                <param name="UseSignalName" value="0" />
                <param name="Display" value="1" />
                <param name="Scale" value="1.0" />
                <param name="Units" value="" />
                <param name="mrun" value="0" />
                <param name="Pol" value="0" />
                <param name="Max" value="2.0" />
                <param name="Min" value="-2.0" />
              </paramlist>
            </User>
            <Frame classid="GraphFrame" id="1165919899" name="frame" x="810" y="54" w="576" h="288" link="-1">
              <paramlist link="-1" name="">
                <param name="Icon" value="-1,0" />
                <param name="state" value="1" />
                <param name="title" value="$(GROUP) : Graphs" />
                <param name="XLabel" value="sec" />
                <param name="Pan" value="false,75" />
                <param name="markers" value="false" />
                <param name="glyphs" value="false" />
                <param name="ticks" value="false" />
                <param name="grid" value="false" />
                <param name="yinter" value="false" />
                <param name="xinter" value="false" />
                <param name="snapaperture" value="false" />
                <param name="dynaperture" value="true" />
                <param name="minorgrids" value="false" />
                <param name="lockmarkers" value="false" />
                <param name="deltareadout" value="false" />
                <param name="xmarker" value="0" />
                <param name="omarker" value="0" />
              </paramlist>
              <paramlist link="1165919899" name="">
                <param name="xmin" value="0" />
                <param name="xmax" value="3" />
              </paramlist>
              <Graph classid="OverlayGraph" id="358144208" link="-1">
                <paramlist link="-1" name="">
                  <param name="title" value="" />
                  <param name="units" value="" />
                  <param name="gridvalue" value="0.500000" />
                  <param name="yintervalue" value="0.000000" />
                  <param name="grid" value="true" />
                  <param name="ticks" value="false" />
                  <param name="glyphs" value="false" />
                  <param name="yinter" value="true" />
                  <param name="xinter" value="true" />
                  <param name="marker" value="false" />
                  <param name="trigger" value="false" />
                  <param name="autocolor" value="false" />
                  <param name="invertcolor" value="false" />
                  <param name="crosshair" value="false" />
                  <param name="manualscale" value="false" />
                </paramlist>
                <paramlist link="358144208" name="">
                  <param name="ymin" value="-1" />
                  <param name="ymax" value="1" />
                </paramlist>
                <Curve classid="Curve" id="1605520413" name="P_actual" link="1021040487" color="0" bold="1" show="-1" mode="0" />
                <Curve classid="Curve" id="1967954608" name="P_ref" link="1330528388" color="0" bold="0" show="-1" mode="0" />
              </Graph>
            </Frame>
            <User classid="UserCmp" name="master:pgb" id="1330528388" x="846" y="432" w="41" h="36" z="290" orient="0" defn="master:pgb" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="Name" value="P_ref" />
                <param name="Group" value="" />
                <param name="UseSignalName" value="0" />
                <param name="Display" value="1" />
                <param name="Scale" value="1.0" />
                <param name="Units" value="" />
                <param name="mrun" value="0" />
                <param name="Pol" value="0" />
                <param name="Max" value="2.0" />
                <param name="Min" value="-2.0" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="2111474348" x="900" y="900" w="110" h="61" z="140" orient="0" defn="ALA_MMC:abc2AB_1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="choice" value="2" />
                <param name="Type" value="2" />
              </paramlist>
            </User>
            <User classid="UserCmp" name="VSC_MMC_Lib:abc2AB" id="1453275821" x="900" y="1026" w="110" h="61" z="150" orient="0" defn="ALA_MMC:abc2AB_1" link="-1" q="4">
              <paramlist link="-1" name="">
                <param name="choice" value="2" />
                <param name="Type" value="2" />
              </paramlist>
            </User>
          </schematic>
          <references>
            <using namespace="master" />
            <using namespace="VSC_MMC_Lib" />
          </references>
        </Definition>
        <paramlist>
          <param name="show_grid" value="1" />
          <param name="size" value="4" />
          <param name="orient" value="1" />
          <param name="show_border" value="0" />
          <param name="monitor_bus_voltage" value="0" />
          <param name="show_signal" value="0" />
          <param name="show_virtual" value="0" />
          <param name="show_sequence" value="0" />
          <param name="auto_sequence" value="1" />
          <param name="defines" value="*" />
          <param name="virtual_filter" value="" />
          <param name="show_terminals" value="0" />
          <param name="animation_freq" value="500" />
          <param name="disabled_behaviour" value="0" />
          <param name="opt_level" value="-1" />
          <param name="compile_options" value="" />
          <param name="precomp_options" value="" />
          <param name="include_options" value="" />
          <param name="gf_warn_lvl" value="-99" />
          <param name="gf_warn_trunccode" value="false" />
          <param name="gf_warn_inter" value="false" />
          <param name="gf_warn_pedandic" value="false" />
          <param name="gf_warn_alias" value="false" />
          <param name="gf_warn_missingamp" value="false" />
          <param name="gf_warn_temparray" value="false" />
          <param name="gf_warn_bindtype" value="false" />
          <param name="gf_warn_truncchar" value="false" />
          <param name="gf_warn_conversion" value="false" />
          <param name="gf_warn_intdiv" value="false" />
          <param name="gf_warn_intrinsics" value="false" />
          <param name="gf_warn_realq" value="false" />
          <param name="gf_warn_suspicious" value="false" />
          <param name="gf_warn_undefloop" value="false" />
          <param name="gf_warn_underflow" value="false" />
          <param name="gf_warn_shadow" value="false" />
          <param name="gf_warn_usenoonly" value="false" />
          <param name="gf_warn_unusedummy" value="false" />
          <param name="gf_warn_unuseparam" value="false" />
          <param name="gf_warn_aligncommon" value="false" />
          <param name="gf_warn_funcelim" value="false" />
          <param name="gf_warn_realloclhs" value="false" />
          <param name="gf_warn_compreal" value="false" />
          <param name="gf_warn_lifetime" value="false" />
          <param name="gf_warn_zerotrip" value="false" />
          <param name="gf_warn_dosubscript" value="false" />
          <param name="gf_ch_lvl" value="-99" />
          <param name="gf_ch_arr" value="false" />
          <param name="gf_ch_bit" value="false" />
          <param name="gc_ch_bnd" value="false" />
          <param name="gc_ch_do" value="false" />
          <param name="gc_ch_mem" value="false" />
          <param name="gc_ch_ptr" value="false" />
          <param name="gc_ch_rec" value="false" />
          <param name="gc_warn_lvl" value="-99" />
          <param name="gc_warn_abi" value="false" />
          <param name="gc_warn_charsub" value="false" />
          <param name="gc_warn_doublepromo" value="false" />
          <param name="gc_warn_format" value="false" />
          <param name="gc_warn_formatnotlit" value="false" />
          <param name="gc_warn_formatsec" value="false" />
          <param name="gc_warn_nonnull" value="false" />
          <param name="gc_warn_initself" value="false" />
          <param name="gc_warn_implicit" value="false" />
          <param name="gc_warn_ignorequal" value="false" />
          <param name="gc_warn_main" value="false" />
          <param name="gc_warn_missbrace" value="false" />
          <param name="gc_warn_missincldir" value="false" />
          <param name="gc_warn_brackets" value="false" />
          <param name="gc_warn_seqpoint" value="false" />
          <param name="gc_warn_rettype" value="false" />
          <param name="gc_warn_switch" value="false" />
          <param name="gc_warn_switchdef" value="false" />
          <param name="gc_warn_unused" value="false" />
          <param name="gc_warn_uninit" value="false" />
          <param name="gc_warn_arrbnds" value="false" />
          <param name="gc_warn_boolop" value="false" />
          <param name="gc_warn_syshead" value="false" />
          <param name="gc_warn_tramp" value="false" />
          <param name="gc_warn_floatcomp" value="false" />
          <param name="gc_warn_latedecl" value="false" />
          <param name="gc_warn_shadow" value="false" />
          <param name="gc_warn_ptrarith" value="false" />
          <param name="gc_warn_typelimits" value="false" />
          <param name="gc_warn_comment" value="false" />
          <param name="gc_warn_trigraph" value="false" />
          <param name="gc_warn_undef" value="false" />
          <param name="gc_warn_unusedmacro" value="false" />
          <param name="gc_warn_badfunccast" value="false" />
          <param name="gc_warn_castqual" value="false" />
          <param name="gc_warn_castalign" value="false" />
          <param name="gc_warn_writestr" value="false" />
          <param name="gc_warn_clobber" value="false" />
          <param name="gc_warn_conver" value="false" />
          <param name="gc_warn_nobody" value="false" />
          <param name="gc_warn_enumcomp" value="false" />
          <param name="gc_warn_jumpmiss" value="false" />
          <param name="gc_warn_signcomp" value="false" />
          <param name="gc_warn_signconv" value="false" />
          <param name="gc_warn_address" value="false" />
          <param name="gc_warn_logop" value="false" />
          <param name="gc_warn_retaggr" value="false" />
          <param name="gc_warn_strictproto" value="false" />
          <param name="gc_warn_olddecl" value="false" />
          <param name="gc_warn_olddefn" value="false" />
          <param name="gc_warn_missparamtype" value="false" />
          <param name="gc_warn_missdecl" value="false" />
          <param name="gc_warn_missfieldinit" value="false" />
          <param name="gc_warn_overinit" value="false" />
          <param name="gc_warn_packed" value="false" />
          <param name="gc_warn_padded" value="false" />
          <param name="gc_warn_redundecl" value="false" />
          <param name="gc_warn_nextextern" value="false" />
          <param name="gc_warn_inline" value="false" />
          <param name="gc_warn_badpch" value="false" />
          <param name="gc_warn_longlong" value="false" />
          <param name="gc_warn_varmacro" value="false" />
          <param name="gc_warn_vla" value="false" />
          <param name="gc_warn_disopt" value="false" />
          <param name="gc_warn_ptrsign" value="false" />
          <param name="gc_warn_overlenstr" value="false" />
          <param name="gc_warn_unsuffloat" value="false" />
          <param name="gc_warn_pedandic" value="false" />
          <param name="gc_warn_dupldeclspec" value="false" />
          <param name="gc_warn_formatoverflow" value="false" />
          <param name="gc_warn_formatsign" value="false" />
          <param name="gc_warn_formattrunc" value="false" />
          <param name="gc_warn_nonnullcomp" value="false" />
          <param name="gc_warn_nullderef" value="false" />
          <param name="gc_warn_ignoreattr" value="false" />
          <param name="gc_warn_badident" value="false" />
          <param name="gc_warn_missattr" value="false" />
          <param name="gc_warn_multimacro" value="false" />
          <param name="gc_warn_selfmove" value="false" />
          <param name="gc_warn_alloc0" value="false" />
          <param name="gc_warn_boolcomp" value="false" />
          <param name="gc_warn_dupbr" value="false" />
          <param name="gc_warn_dupcon" value="false" />
          <param name="gc_warn_tautcomp" value="false" />
          <param name="gc_warn_freestack" value="false" />
          <param name="gc_warn_expanddef" value="false" />
          <param name="gc_warn_castfunc" value="false" />
          <param name="gc_warn_dangleelse" value="false" />
          <param name="gc_warn_datetime" value="false" />
          <param name="gc_warn_floatconv" value="false" />
          <param name="gc_warn_sizeptrdiv" value="false" />
          <param name="gc_warn_sizeptracc" value="false" />
          <param name="gc_warn_memseteltsize" value="false" />
          <param name="gc_warn_memsettranargs" value="false" />
          <param name="gc_warn_logbracket" value="false" />
          <param name="gc_warn_packedalign" value="false" />
          <param name="gc_warn_restrict" value="false" />
          <param name="gc_warn_intbool" value="false" />
        </paramlist>
        <Sticky classid="Sticky" id="1351072141" x="792" y="1062" w="432" h="36" colors="0, 15792890">
          <paramlist>
            <param name="full_font" value="Tahoma, 15.75pt, style=Bold" />
            <param name="align" value="1" />
            <param name="style" value="1" />
            <param name="font" value="1" />
            <param name="fg_color" value="8388608" />
            <param name="bg_color" value="15792890" />
            <param name="arrows" value="0" />
            <param name="opacity" value="25" />
            <param name="fg_color_adv" value="#FF0000FF" />
            <param name="bg_color_adv" value="#FF80FFFF" />
            <param name="hl_color_adv" value="#FFFFFF00" />
            <param name="bdr_color_adv" value="#FF000000" />
          </paramlist><![CDATA[Outer controller Edc, P, Q]]></Sticky>
        <User classid="UserCmp" name="master:datalabel" id="1437151061" x="216" y="1116" w="26" h="23" z="1" orient="0" defn="master:datalabel" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="127230955">
            <param name="Name" value="Edc" />
            <param name="animate" value="0" />
            <param name="display" value="0" />
            <param name="datatype" value="2" />
            <param name="index" value="1" />
            <param name="Unit" value="" />
            <param name="ivalue1" value="0" />
            <param name="rvalue1" value="0" />
            <param name="rvalue2" value="0" />
            <param name="showani" value="0" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:xnode" id="2009165060" x="486" y="306" w="20" h="33" z="1" orient="0" defn="master:xnode" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="37312176">
            <param name="Name" value="AC" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="728410107" x="594" y="306" w="44" h="54" z="160" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Is" />
            <param name="VolI" value="Vs" />
            <param name="P" value="P1" />
            <param name="Q" value="Q1" />
            <param name="Vrms" value="Vgrms" />
            <param name="Crms" value="Igrms" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2132032781" name="" x="486" y="306" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="1483718919" name="" x="738" y="306" w="64" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="54" y="0" />
        </Wire>
        <Wire classid="WireOrthogonal" id="3569194" name="" x="648" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="-36" y="0" />
        </Wire>
        <User classid="UserCmp" name="master:ground" id="1633104046" x="684" y="378" w="26" h="34" z="-1" orient="1" defn="master:ground" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="28206164" />
        </User>
        <User classid="UserCmp" name="master:resistor" id="434875595" x="684" y="342" w="33" h="68" z="1" orient="1" defn="master:resistor" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="10119665">
            <param name="R" value="0.50 [ohm]" />
            <param name="Name" value="" />
          </paramlist>
        </User>
        <User classid="UserCmp" name="master:multimeter" id="1691302248" x="810" y="306" w="44" h="54" z="170" orient="0" defn="master:multimeter" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="27440011">
            <param name="MeasV" value="1" />
            <param name="MeasI" value="1" />
            <param name="MeasP" value="1" />
            <param name="MeasQ" value="1" />
            <param name="RMS" value="1" />
            <param name="IRMS" value="1" />
            <param name="MeasPh" value="0" />
            <param name="S" value="1.0 [MVA]" />
            <param name="BaseV" value="1.0 [kV]" />
            <param name="BaseA" value="1.0 [kA]" />
            <param name="TS" value="0.02 [s]" />
            <param name="Freq" value="60.0 [Hz]" />
            <param name="Name" value="" />
            <param name="Dis" value="1" />
            <param name="CurI" value="Icc" />
            <param name="VolI" value="Vcc" />
            <param name="P" value="P" />
            <param name="Q" value="Q" />
            <param name="Vrms" value="Vcrms" />
            <param name="Crms" value="Icrms" />
            <param name="Ph" value="" />
            <param name="hide1" value="0" />
            <param name="hide2" value="0" />
            <param name="Pd" value="0.0" />
            <param name="Qd" value="0.0" />
            <param name="Vd" value="0.0" />
            <param name="VolILL" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="2025610149" name="" x="828" y="306" w="46" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="36" y="0" />
        </Wire>
        <User classid="UserCmp" defn="master:xfmr-3p2w" id="1878640126" x="702" y="306" w="98" h="89" z="740" orient="0" link="-1" q="4" disable="false">
          <paramlist link="-1" name="" crc="86463138">
            <param name="Name" value="" />
            <param name="Tmva" value="Sn" />
            <param name="f" value="fn" />
            <param name="YD1" value="0" />
            <param name="YD2" value="1" />
            <param name="Lead" value="1" />
            <param name="Xl" value="Xt" />
            <param name="Ideal" value="0" />
            <param name="NLL" value="NLL" />
            <param name="CuL" value="CuL" />
            <param name="Tap" value="0" />
            <param name="View" value="1" />
            <param name="Dtls" value="1" />
            <param name="V1" value="Vtr_1" />
            <param name="V2" value="Vtr_2" />
            <param name="Enab" value="0" />
            <param name="Sat" value="0" />
            <param name="Xair" value="X_Air" />
            <param name="Tdc" value="0.0 [s]" />
            <param name="Xknee" value="V_Knee" />
            <param name="Txk" value="0.0 [s]" />
            <param name="Im1" value="Im" />
            <param name="ILA1" value="" />
            <param name="ILB1" value="" />
            <param name="ILC1" value="" />
            <param name="IAB1" value="" />
            <param name="IBC1" value="" />
            <param name="ICA1" value="" />
            <param name="ILA2" value="" />
            <param name="ILB2" value="" />
            <param name="ILC2" value="" />
            <param name="IAB2" value="" />
            <param name="IBC2" value="" />
            <param name="ICA2" value="" />
            <param name="IMA" value="" />
            <param name="IMB" value="" />
            <param name="IMC" value="" />
            <param name="FLXA" value="" />
            <param name="FLXB" value="" />
            <param name="FLXC" value="" />
            <param name="IMAB" value="" />
            <param name="IMBC" value="" />
            <param name="IMCA" value="" />
            <param name="FLXAB" value="" />
            <param name="FLXBC" value="" />
            <param name="FLXCA" value="" />
            <param name="Hys" value="0" />
            <param name="Fremn1" value="0.0" />
            <param name="Fremn2" value="0.0" />
            <param name="Fremn3" value="0.0" />
            <param name="LW2" value="10" />
            <param name="Bnom" value="1.7" />
            <param name="material" value="1" />
            <param name="C" value="0.1" />
            <param name="K" value="5.0e-5" />
            <param name="BETA" value="0.96" />
            <param name="alpha" value="1.325e-5" />
            <param name="Msat" value="1.72e6" />
            <param name="F1" value="2730" />
            <param name="F2" value="3209" />
            <param name="F3" value="20294" />
            <param name="Fb" value="2" />
            <param name="HA1" value="" />
            <param name="HB1" value="" />
            <param name="HC1" value="" />
            <param name="BA1" value="" />
            <param name="BB1" value="" />
            <param name="BC1" value="" />
            <param name="HAB1" value="" />
            <param name="HBC1" value="" />
            <param name="HCA1" value="" />
            <param name="BAB1" value="" />
            <param name="BBC1" value="" />
            <param name="BCA1" value="" />
          </paramlist>
        </User>
        <Wire classid="WireOrthogonal" id="1447606365" name="" x="864" y="306" w="100" h="10" orient="0" disable="false">
          <vertex x="0" y="0" />
          <vertex x="90" y="0" />
        </Wire>
        <Sticky classid="Sticky" id="1121102223" x="504" y="1494" w="432" h="36" colors="0, 15792890" name="" orient="0">
          <paramlist>
            <param name="full_font" value="Tahoma, 15.75pt, style=Bold" />
